!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.4;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Educational,             !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

SizingPeriod:WeatherFileDays,
    Anual,                   !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Daylight Saving Period
    No;                      !- Use Weather File Rain and Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    AnoBase,                 !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    No,                      !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:UNDISTURBED:FINITEDIFFERENCE ===========

Site:GroundTemperature:Undisturbed:FiniteDifference,
    FiniteDiff,              !- Name
    1.5,                     !- Soil Thermal Conductivity {W/m-K}
    1250,                    !- Soil Density {kg/m3}
    1500,                    !- Soil Specific Heat {J/kg-K}
    30,                      !- Soil Moisture Content Volume Fraction {percent}
    50,                      !- Soil Moisture Content Volume Fraction at Saturation {percent}
    0.4;                     !- Evapotranspiration Ground Cover Parameter {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDDOMAIN:SLAB ===========

Site:GroundDomain:Slab,
    GroundDomain,            !- Name
    10,                      !- Ground Domain Depth {m}
    1,                       !- Aspect Ratio
    5,                       !- Perimeter Offset {m}
    1.5,                     !- Soil Thermal Conductivity {W/m-K}
    1250,                    !- Soil Density {kg/m3}
    1500,                    !- Soil Specific Heat {J/kg-K}
    30,                      !- Soil Moisture Content Volume Fraction {percent}
    50,                      !- Soil Moisture Content Volume Fraction at Saturation {percent}
    Site:GroundTemperature:Undisturbed:FiniteDifference,  !- Undisturbed Ground Temperature Model Type
    FiniteDiff,              !- Undisturbed Ground Temperature Model Name
    0.4,                     !- Evapotranspiration Ground Cover Parameter
    GroundCoupledOSCM,       !- Slab Boundary Condition Model Name
    OnGrade,                 !- Slab Location
    ,                        !- Slab Material Name
    No,                      !- Horizontal Insulation
    ,                        !- Horizontal Insulation Material Name
    Full,                    !- Horizontal Insulation Extents
    ,                        !- Perimeter Insulation Width {m}
    No,                      !- Vertical Insulation
    ,                        !- Vertical Insulation Material Name
    ,                        !- Vertical Insulation Depth {m}
    Timestep,                !- Simulation Timestep
    1.6,                     !- Geometric Mesh Coefficient
    6;                       !- Mesh Density Parameter


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fracao,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    Percent;                 !- Unit Type

ScheduleTypeLimits,
    Atividade,               !- Name
    0,                       !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous,              !- Numeric Type
    ActivityLevel;           !- Unit Type

ScheduleTypeLimits,
    LIG_DESL,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Control;                 !- Unit Type

ScheduleTypeLimits,
    Temperatura,             !- Name
    0,                       !- Lower Limit Value
    50,                      !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Sch_Infiltracao,         !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Sch_AtivSala,            !- Name
    Atividade,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Sch_AtivAdm,             !- Name
    Atividade,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Sch_OcupSala_8,          !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/28,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 11/30,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0,                       !- Field 12
    Until: 18:00,            !- Field 13
    1,                       !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 12/31,          !- Field 20
    For: alldays,            !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    Sch_IlumSala_8,          !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/28,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 11/30,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0,                       !- Field 12
    Until: 18:00,            !- Field 13
    1,                       !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 12/31,          !- Field 20
    For: alldays,            !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    Sch_IlumTrans,           !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/28,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 11/30,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 7:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    .5,                      !- Field 10
    Until: 14:00,            !- Field 11
    0,                       !- Field 12
    Until: 18:00,            !- Field 13
    .5,                      !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 12/31,          !- Field 20
    For:alldays,             !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    Sch_OcupAdm,             !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/15,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 02/28,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    .5,                      !- Field 10
    Until: 13:00,            !- Field 11
    0,                       !- Field 12
    Until: 16:00,            !- Field 13
    .5,                      !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 11/30,          !- Field 20
    For: weekdays,           !- Field 21
    Until: 7:00,             !- Field 22
    0,                       !- Field 23
    Until: 12:00,            !- Field 24
    1,                       !- Field 25
    Until: 14:00,            !- Field 26
    .5,                      !- Field 27
    Until: 19:00,            !- Field 28
    1,                       !- Field 29
    Until: 24:00,            !- Field 30
    0,                       !- Field 31
    For: allotherdays,       !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    Through: 12/31,          !- Field 35
    For: alldays,            !- Field 36
    Until: 24:00,            !- Field 37
    0;                       !- Field 38

Schedule:Compact,
    TempVentilacao,          !- Name
    Temperatura,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19;                      !- Field 4

Schedule:Compact,
    Sch_IlumAdm,             !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/15,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 02/28,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    .5,                      !- Field 10
    Until: 13:00,            !- Field 11
    0,                       !- Field 12
    Until: 16:00,            !- Field 13
    .5,                      !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 11/30,          !- Field 20
    For: weekdays,           !- Field 21
    Until: 7:00,             !- Field 22
    0,                       !- Field 23
    Until: 12:00,            !- Field 24
    1,                       !- Field 25
    Until: 14:00,            !- Field 26
    .5,                      !- Field 27
    Until: 19:00,            !- Field 28
    1,                       !- Field 29
    Until: 24:00,            !- Field 30
    0,                       !- Field 31
    For: allotherdays,       !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    Through: 12/31,          !- Field 35
    For: alldays,            !- Field 36
    Until: 24:00,            !- Field 37
    0;                       !- Field 38

Schedule:Compact,
    ABERTURA,                !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Sch_OcupSala_4,          !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/28,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 11/30,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0,                       !- Field 12
    Until: 18:00,            !- Field 13
    0,                       !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 12/31,          !- Field 20
    For: alldays,            !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    Sch_IlumSala_4,          !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/28,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 11/30,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0,                       !- Field 12
    Until: 18:00,            !- Field 13
    0,                       !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 12/31,          !- Field 20
    For: alldays,            !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    HVAC_Sala01,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala01,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala02,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala02,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala03,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala03,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala04,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala04,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala05,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala05,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala06,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala06,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala07,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala07,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala08,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala08,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala09,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala09,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala10,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala10,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala11,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala11,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala12,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala12,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala13,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala13,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala14,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala14,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala15,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala15,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala16,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala16,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Administrativo01,   !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Administrativo01,     !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Administrativo02,   !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Administrativo02,     !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Diretoria,          !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Diretoria,            !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Secretaria,         !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Secretaria,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_LabInformatica,     !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_LabInformatica,       !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Biblioteca,         !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Biblioteca,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Cozinha,              !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Deposito,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Refeitorio,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Banheiro01,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Banheiro02,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    argamassa_interna,       !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Ceramica_tijolo(14x19x29),  !- Name
    Rough,                   !- Roughness
    0.0165,                  !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Ceramica_laje_tavela(24x7x20),  !- Name
    Rough,                   !- Roughness
    0.012,                   !- Thickness {m}
    1.05,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Piso_ceramico,           !- Name
    Rough,                   !- Roughness
    0.0075,                  !- Thickness {m}
    1.05,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    argamassa_laje_pre-moldada,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    Ceramica telha pre-moldada,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    1.05,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Concreto_laje_pre-moldada,  !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Madeira30mm,             !- Name
    MediumRough,             !- Roughness
    0.03,                    !- Thickness {m}
    0.29,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1340,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ConcretoLajeMacica,      !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ContrapisoLaje2cm,       !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    CamaraDeArFluxoHoriz,    !- Name
    0.16;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    CamaraDeFluxoVert,       !- Name
    0.21;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Camara_ar_tijolo(14x19x29),  !- Name
    0.297;                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Camara_ar_laje(tavela),  !- Name
    0.81;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Camara_ar(atico_telhado),!- Name
    0.21;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    VidFS0.87,               !- Name
    5.7,                     !- U-Factor {W/m2-K}
    0.87;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Parede,                  !- Name
    argamassa_interna,       !- Outside Layer
    Ceramica_tijolo(14x19x29),  !- Layer 2
    Camara_ar_tijolo(14x19x29),  !- Layer 3
    Ceramica_tijolo(14x19x29),  !- Layer 4
    argamassa_interna;       !- Layer 5

Construction,
    Cobertura,               !- Name
    Ceramica telha pre-moldada,  !- Outside Layer
    Camara_ar(atico_telhado),!- Layer 2
    Concreto_laje_pre-moldada,  !- Layer 3
    Ceramica_laje_tavela(24x7x20),  !- Layer 4
    Camara_ar_laje(tavela),  !- Layer 5
    Ceramica_laje_tavela(24x7x20),  !- Layer 6
    argamassa_laje_pre-moldada;  !- Layer 7

Construction,
    VidroSimples,            !- Name
    VidFS0.87;               !- Outside Layer

Construction,
    PortaMadeira,            !- Name
    Madeira30mm;             !- Outside Layer

Construction,
    Laje,                    !- Name
    ConcretoLajeMacica,      !- Outside Layer
    ContrapisoLaje2cm,       !- Layer 2
    Piso_ceramico;           !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Administrativo01,        !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.99999999999999,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Administrativo02,        !- Name
    -0,                      !- Direction of Relative North {deg}
    8,                       !- X Origin {m}
    4.99999999999999,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Banheiro01,              !- Name
    -0,                      !- Direction of Relative North {deg}
    11.8,                    !- X Origin {m}
    43.8,                    !- Y Origin {m}
    7.21911419532262e-16;    !- Z Origin {m}

Zone,
    Banheiro02,              !- Name
    -0,                      !- Direction of Relative North {deg}
    11.8,                    !- X Origin {m}
    48.7999999999999,        !- Y Origin {m}
    7.21911419532262e-16;    !- Z Origin {m}

Zone,
    Biblioteca,              !- Name
    -0,                      !- Direction of Relative North {deg}
    -1.58625304918883,       !- X Origin {m}
    0.0565408735165108,      !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Cozinha,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    -2.8,                    !- X Origin {m}
    48.7999999999999,        !- Y Origin {m}
    7.21911419532262e-16;    !- Z Origin {m}

Zone,
    Deposito,                !- Name
    -0,                      !- Direction of Relative North {deg}
    -2.8,                    !- X Origin {m}
    53.8,                    !- Y Origin {m}
    7.21911419532262e-16;    !- Z Origin {m}

Zone,
    Diretoria,               !- Name
    -0,                      !- Direction of Relative North {deg}
    4,                       !- X Origin {m}
    -0.0361337761267961,     !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    LabInformatica,          !- Name
    -0,                      !- Direction of Relative North {deg}
    -7.2,                    !- X Origin {m}
    7.21911419532262e-16,    !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Refeitorio,              !- Name
    -0,                      !- Direction of Relative North {deg}
    -2.8,                    !- X Origin {m}
    43.8,                    !- Y Origin {m}
    7.21911419532262e-16;    !- Z Origin {m}

Zone,
    Sala01,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    23.1,                    !- X Origin {m}
    23,                      !- Y Origin {m}
    4.80889607822729e-31;    !- Z Origin {m}

Zone,
    Sala02,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    17.4,                    !- X Origin {m}
    23,                      !- Y Origin {m}
    4.80889607822729e-31;    !- Z Origin {m}

Zone,
    Sala03,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    11.7,                    !- X Origin {m}
    23,                      !- Y Origin {m}
    4.80889607822729e-31;    !- Z Origin {m}

Zone,
    Sala04,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    6,                       !- X Origin {m}
    23,                      !- Y Origin {m}
    4.80889607822729e-31;    !- Z Origin {m}

Zone,
    Sala05,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    -2.7,                    !- X Origin {m}
    23,                      !- Y Origin {m}
    4.80889607822729e-31;    !- Z Origin {m}

Zone,
    Sala06,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    -8.40000000000001,       !- X Origin {m}
    23,                      !- Y Origin {m}
    4.80889607822729e-31;    !- Z Origin {m}

Zone,
    Sala07,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    -14.1,                   !- X Origin {m}
    23,                      !- Y Origin {m}
    4.80889607822729e-31;    !- Z Origin {m}

Zone,
    Sala08,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    -19.8,                   !- X Origin {m}
    23,                      !- Y Origin {m}
    4.80889607822729e-31;    !- Z Origin {m}

Zone,
    Sala09,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    23.1,                    !- X Origin {m}
    67.6,                    !- Y Origin {m}
    3.60955709766131e-16;    !- Z Origin {m}

Zone,
    Sala10,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    17.4000000000001,        !- X Origin {m}
    67.6,                    !- Y Origin {m}
    3.60955709766131e-16;    !- Z Origin {m}

Zone,
    Sala11,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    11.7,                    !- X Origin {m}
    67.6,                    !- Y Origin {m}
    3.60955709766131e-16;    !- Z Origin {m}

Zone,
    Sala12,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    6,                       !- X Origin {m}
    67.6,                    !- Y Origin {m}
    3.60955709766131e-16;    !- Z Origin {m}

Zone,
    Sala13,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    -2.7,                    !- X Origin {m}
    67.6,                    !- Y Origin {m}
    3.60955709766131e-16;    !- Z Origin {m}

Zone,
    Sala14,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    -8.40000000000002,       !- X Origin {m}
    67.6,                    !- Y Origin {m}
    3.60955709766131e-16;    !- Z Origin {m}

Zone,
    Sala15,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    -14.1,                   !- X Origin {m}
    67.6,                    !- Y Origin {m}
    3.60955709766131e-16;    !- Z Origin {m}

Zone,
    Sala16,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    -19.8,                   !- X Origin {m}
    67.6,                    !- Y Origin {m}
    3.60955709766131e-16;    !- Z Origin {m}

Zone,
    Secretaria,              !- Name
    -0,                      !- Direction of Relative North {deg}
    8,                       !- X Origin {m}
    -0.0361337761267961,     !- Y Origin {m}
    0;                       !- Z Origin {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    Salas,                   !- Name
    Sala01,                  !- Zone 1 Name
    Sala02,                  !- Zone 2 Name
    Sala03,                  !- Zone 3 Name
    Sala04,                  !- Zone 4 Name
    Sala05,                  !- Zone 5 Name
    Sala06,                  !- Zone 6 Name
    Sala07,                  !- Zone 7 Name
    Sala08,                  !- Zone 8 Name
    Sala09,                  !- Zone 9 Name
    Sala10,                  !- Zone 10 Name
    Sala11,                  !- Zone 11 Name
    Sala12,                  !- Zone 12 Name
    Sala13,                  !- Zone 13 Name
    Sala14,                  !- Zone 14 Name
    Sala15,                  !- Zone 15 Name
    Sala16;                  !- Zone 16 Name

ZoneList,
    Adm,                     !- Name
    Administrativo01,        !- Zone 1 Name
    Administrativo02,        !- Zone 2 Name
    Diretoria,               !- Zone 3 Name
    Secretaria;              !- Zone 4 Name

ZoneList,
    Trans,                   !- Name
    Banheiro01,              !- Zone 1 Name
    Banheiro02,              !- Zone 2 Name
    Refeitorio,              !- Zone 3 Name
    Deposito;                !- Zone 4 Name

ZoneList,
    Lab,                     !- Name
    LabInformatica,          !- Zone 1 Name
    Biblioteca;              !- Zone 2 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Surface 19,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Administrativo01,        !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    4,                       !- Vertex 1 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4,                       !- Vertex 2 X-coordinate {m}
    -5,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -5,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 165,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -5,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -5,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo01,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    4,                       !- Vertex 1 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    4,                       !- Vertex 2 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 22,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Administrativo01 ,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    4,                       !- Vertex 1 X-coordinate {m}
    -5,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    4,                       !- Vertex 2 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -5,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo01 ,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 9,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -5,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -5,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4,                       !- Vertex 3 X-coordinate {m}
    -5,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4,                       !- Vertex 4 X-coordinate {m}
    -5,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 24,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo01 ,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 17,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    4,                       !- Vertex 1 X-coordinate {m}
    -5,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    4,                       !- Vertex 2 X-coordinate {m}
    -5,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4,                       !- Vertex 3 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4,                       !- Vertex 4 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 13,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Administrativo02 ,       !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4,                      !- Vertex 3 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4,                      !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo02 ,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4,                      !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4,                      !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo02 ,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 16,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Administrativo02,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -4,                      !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -4,                      !- Vertex 4 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo02,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 24,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -4,                      !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4,                      !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4,                      !- Vertex 3 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4,                      !- Vertex 4 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 18,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo02 ,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 4,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -4,                      !- Vertex 1 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4,                      !- Vertex 2 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 93,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Banheiro01 ,             !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    10.3,                    !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.3,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.46517481375486e-014,   !- Vertex 4 X-coordinate {m}
    4.99999999999999,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 94,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro01,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 100,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    10.3,                    !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    10.3,                    !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.46517481375486e-014,   !- Vertex 3 X-coordinate {m}
    4.99999999999999,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.46517481375486e-014,   !- Vertex 4 X-coordinate {m}
    4.99999999999999,        !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 95,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro01,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    10.3,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    10.3,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.3,                    !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.3,                    !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 96,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro01 ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 89,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.46517481375486e-014,   !- Vertex 1 X-coordinate {m}
    4.99999999999999,        !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    3.46517481375486e-014,   !- Vertex 2 X-coordinate {m}
    4.99999999999999,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.84711686258183e-030,  !- Vertex 3 X-coordinate {m}
    2.66618649155804e-044,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.84711686258183e-030,  !- Vertex 4 X-coordinate {m}
    2.66618649155804e-044,   !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 97,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Banheiro01 ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    10.3,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    10.3,                    !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    3.46517481375486e-014,   !- Vertex 3 X-coordinate {m}
    4.99999999999999,        !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 98,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro01,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.3,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.3,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 100,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro02 ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 94,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.46517481375486e-014,   !- Vertex 1 X-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    3.46517481375486e-014,   !- Vertex 2 X-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.3,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.3,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 101,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Banheiro02 ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.46517481375486e-014,   !- Vertex 1 X-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    10.3,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    10.3,                    !- Vertex 3 X-coordinate {m}
    4.99999999999999,        !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    3.46517481375486e-014,   !- Vertex 4 X-coordinate {m}
    4.99999999999999,        !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 102,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro02 ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    10.3,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    10.3,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.3,                    !- Vertex 3 X-coordinate {m}
    4.99999999999999,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.3,                    !- Vertex 4 X-coordinate {m}
    4.99999999999999,        !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 103,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro02 ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    10.3,                    !- Vertex 1 X-coordinate {m}
    4.99999999999999,        !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    10.3,                    !- Vertex 2 X-coordinate {m}
    4.99999999999999,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.46517481375486e-014,   !- Vertex 3 X-coordinate {m}
    4.99999999999999,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.46517481375486e-014,   !- Vertex 4 X-coordinate {m}
    4.99999999999999,        !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 104,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro02 ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 166,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.46517481375486e-014,   !- Vertex 1 X-coordinate {m}
    4.99999999999999,        !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    3.46517481375486e-014,   !- Vertex 2 X-coordinate {m}
    4.99999999999999,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.46517481375486e-014,   !- Vertex 3 X-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.46517481375486e-014,   !- Vertex 4 X-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 99,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Banheiro02 ,             !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    10.3,                    !- Vertex 1 X-coordinate {m}
    4.99999999999999,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.3,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.46517481375486e-014,   !- Vertex 3 X-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.46517481375486e-014,   !- Vertex 4 X-coordinate {m}
    4.99999999999999,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 165,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 20,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    1.58625304918883,        !- Vertex 1 X-coordinate {m}
    4.94345912648348,        !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    1.58625304918883,        !- Vertex 2 X-coordinate {m}
    4.94345912648348,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.58625304918883,        !- Vertex 3 X-coordinate {m}
    9.94345912648348,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.58625304918883,        !- Vertex 4 X-coordinate {m}
    9.94345912648348,        !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 27,              !- Name
    Floor,                   !- Surface Type
    Cobertura,               !- Construction Name
    Biblioteca,              !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.61374695081117,       !- Vertex 1 X-coordinate {m}
    9.94345912648349,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.58625304918883,        !- Vertex 2 X-coordinate {m}
    9.94345912648348,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.58625304918883,        !- Vertex 3 X-coordinate {m}
    -0.0565408735165101,     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5.61374695081117,       !- Vertex 4 X-coordinate {m}
    -0.0565408735165101,     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 35,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.61374695081117,       !- Vertex 1 X-coordinate {m}
    9.94345912648349,        !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -5.61374695081117,       !- Vertex 2 X-coordinate {m}
    9.94345912648349,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.61374695081117,       !- Vertex 3 X-coordinate {m}
    -0.0565408735165101,     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5.61374695081117,       !- Vertex 4 X-coordinate {m}
    -0.0565408735165101,     !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 29,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Biblioteca,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    1.58625304918883,        !- Vertex 1 X-coordinate {m}
    -0.0565408735165101,     !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    1.58625304918883,        !- Vertex 2 X-coordinate {m}
    9.94345912648348,        !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -5.61374695081117,       !- Vertex 3 X-coordinate {m}
    9.94345912648349,        !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -5.61374695081117,       !- Vertex 4 X-coordinate {m}
    -0.0565408735165101,     !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 30,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 12,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    1.58625304918883,        !- Vertex 1 X-coordinate {m}
    -0.0565408735165101,     !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    1.58625304918883,        !- Vertex 2 X-coordinate {m}
    -0.0565408735165101,     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.58625304918883,        !- Vertex 3 X-coordinate {m}
    4.94345912648348,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.58625304918883,        !- Vertex 4 X-coordinate {m}
    4.94345912648348,        !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 31,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    1.58625304918883,        !- Vertex 1 X-coordinate {m}
    9.94345912648348,        !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    1.58625304918883,        !- Vertex 2 X-coordinate {m}
    9.94345912648348,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.61374695081117,       !- Vertex 3 X-coordinate {m}
    9.94345912648349,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5.61374695081117,       !- Vertex 4 X-coordinate {m}
    9.94345912648349,        !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.61374695081117,       !- Vertex 1 X-coordinate {m}
    -0.0565408735165101,     !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -5.61374695081117,       !- Vertex 2 X-coordinate {m}
    -0.0565408735165101,     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.58625304918883,        !- Vertex 3 X-coordinate {m}
    -0.0565408735165101,     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.58625304918883,        !- Vertex 4 X-coordinate {m}
    -0.0565408735165101,     !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 105,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Cozinha ,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -5,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -8,                      !- Vertex 3 X-coordinate {m}
    -5,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -8,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 106,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Cozinha ,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 116,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -8,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -8,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 107,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Cozinha ,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -8,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -8,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -8,                      !- Vertex 3 X-coordinate {m}
    -5,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -8,                      !- Vertex 4 X-coordinate {m}
    -5,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 108,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Cozinha ,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -8,                      !- Vertex 1 X-coordinate {m}
    -5,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -8,                      !- Vertex 2 X-coordinate {m}
    -5,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -5,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -5,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 109,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Cozinha ,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 167,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -5,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -5,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 110,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Cozinha ,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -5,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -8,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -8,                      !- Vertex 4 X-coordinate {m}
    -5,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 111,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Deposito ,               !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -4.99999999999999,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -8,                      !- Vertex 3 X-coordinate {m}
    -4.99999999999999,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -8,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 112,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Deposito,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -4.99999999999999,       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -8,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -8,                      !- Vertex 4 X-coordinate {m}
    -4.99999999999999,       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 113,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Deposito ,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -8,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -8,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -8,                      !- Vertex 3 X-coordinate {m}
    -4.99999999999999,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -8,                      !- Vertex 4 X-coordinate {m}
    -4.99999999999999,       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 114,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Deposito,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -8,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -8,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 115,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Deposito,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 92,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -4.99999999999999,       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -4.99999999999999,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 116,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Deposito,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 106,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -8,                      !- Vertex 1 X-coordinate {m}
    -4.99999999999999,       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -8,                      !- Vertex 2 X-coordinate {m}
    -4.99999999999999,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -4.99999999999999,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -4.99999999999999,       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Diretoria,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.44382283906452e-015,  !- Vertex 1 X-coordinate {m}
    0.0361337761267968,      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 X-coordinate {m}
    0.0361337761267968,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 X-coordinate {m}
    5.03613377612679,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 X-coordinate {m}
    5.03613377612679,        !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Diretoria,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -4,                      !- Vertex 1 X-coordinate {m}
    0.0361337761267968,      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4,                      !- Vertex 2 X-coordinate {m}
    0.0361337761267968,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 X-coordinate {m}
    0.0361337761267968,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 X-coordinate {m}
    0.0361337761267968,      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 12,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Diretoria,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 30,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -4,                      !- Vertex 1 X-coordinate {m}
    5.03613377612679,        !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4,                      !- Vertex 2 X-coordinate {m}
    5.03613377612679,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4,                      !- Vertex 3 X-coordinate {m}
    0.0361337761267968,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4,                      !- Vertex 4 X-coordinate {m}
    0.0361337761267968,      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Diretoria,               !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.44382283906452e-015,  !- Vertex 1 X-coordinate {m}
    5.03613377612679,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 X-coordinate {m}
    0.0361337761267968,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4,                      !- Vertex 3 X-coordinate {m}
    0.0361337761267968,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4,                      !- Vertex 4 X-coordinate {m}
    5.03613377612679,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 8,               !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Diretoria,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.44382283906452e-015,  !- Vertex 1 X-coordinate {m}
    0.0361337761267968,      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 X-coordinate {m}
    5.03613377612679,        !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -4,                      !- Vertex 3 X-coordinate {m}
    5.03613377612679,        !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -4,                      !- Vertex 4 X-coordinate {m}
    0.0361337761267968,      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Diretoria,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 23,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.44382283906452e-015,  !- Vertex 1 X-coordinate {m}
    5.03613377612679,        !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 X-coordinate {m}
    5.03613377612679,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4,                      !- Vertex 3 X-coordinate {m}
    5.03613377612679,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4,                      !- Vertex 4 X-coordinate {m}
    5.03613377612679,        !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 33,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    LabInformatica ,         !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.44382283906452e-015,  !- Vertex 1 X-coordinate {m}
    10,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 X-coordinate {m}
    -1.6029653594091e-031,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5,                      !- Vertex 3 X-coordinate {m}
    -1.6029653594091e-031,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5,                      !- Vertex 4 X-coordinate {m}
    10,                      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 34,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    LabInformatica ,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.44382283906452e-015,  !- Vertex 1 X-coordinate {m}
    -1.6029653594091e-031,   !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 X-coordinate {m}
    10,                      !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -5,                      !- Vertex 3 X-coordinate {m}
    10,                      !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -5,                      !- Vertex 4 X-coordinate {m}
    -1.6029653594091e-031,   !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    LabInformatica ,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 28,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.44382283906452e-015,  !- Vertex 1 X-coordinate {m}
    -1.6029653594091e-031,   !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 X-coordinate {m}
    -1.6029653594091e-031,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 X-coordinate {m}
    10,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 X-coordinate {m}
    10,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 36,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    LabInformatica ,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -5,                      !- Vertex 1 X-coordinate {m}
    10,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -5,                      !- Vertex 2 X-coordinate {m}
    10,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5,                      !- Vertex 3 X-coordinate {m}
    -1.6029653594091e-031,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5,                      !- Vertex 4 X-coordinate {m}
    -1.6029653594091e-031,   !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 37,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    LabInformatica ,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.44382283906452e-015,  !- Vertex 1 X-coordinate {m}
    10,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 X-coordinate {m}
    10,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5,                      !- Vertex 3 X-coordinate {m}
    10,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5,                      !- Vertex 4 X-coordinate {m}
    10,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 38,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    LabInformatica,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -5,                      !- Vertex 1 X-coordinate {m}
    -1.6029653594091e-031,   !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -5,                      !- Vertex 2 X-coordinate {m}
    -1.6029653594091e-031,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 X-coordinate {m}
    -1.6029653594091e-031,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 X-coordinate {m}
    -1.6029653594091e-031,   !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 166,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 104,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    14.6,                    !- Vertex 1 X-coordinate {m}
    4.99999999999999,        !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    14.6,                    !- Vertex 2 X-coordinate {m}
    4.9999999999999,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    14.6,                    !- Vertex 3 X-coordinate {m}
    9.99999999999999,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    14.6,                    !- Vertex 4 X-coordinate {m}
    9.99999999999999,        !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 167,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 109,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.00000000000001,        !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.9999999999999,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 87,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Refeitorio,              !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    14.6,                    !- Vertex 1 X-coordinate {m}
    9.99999999999999,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    14.6,                    !- Vertex 2 X-coordinate {m}
    -5.77529135625809e-015,  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.99999999999999,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 88,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Refeitorio ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    14.6,                    !- Vertex 1 X-coordinate {m}
    -5.77529135625809e-015,  !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    14.6,                    !- Vertex 2 X-coordinate {m}
    9.99999999999999,        !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.99999999999999,        !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 89,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 96,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    14.6,                    !- Vertex 1 X-coordinate {m}
    -5.77529135625809e-015,  !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    14.6,                    !- Vertex 2 X-coordinate {m}
    -5.77529135625809e-015,  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    14.6,                    !- Vertex 3 X-coordinate {m}
    4.9999999999999,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    14.6,                    !- Vertex 4 X-coordinate {m}
    4.99999999999999,        !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 90,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    14.6,                    !- Vertex 1 X-coordinate {m}
    9.99999999999999,        !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    14.6,                    !- Vertex 2 X-coordinate {m}
    9.99999999999999,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.99999999999999,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.99999999999999,        !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 91,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    2.53632657111685e-046,   !- Vertex 1 X-coordinate {m}
    6.41186143763638e-031,   !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    2.53632657111685e-046,   !- Vertex 2 X-coordinate {m}
    6.41186143763638e-031,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    14.6,                    !- Vertex 3 X-coordinate {m}
    -5.77529135625809e-015,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    14.6,                    !- Vertex 4 X-coordinate {m}
    -5.77529135625809e-015,  !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 92,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 115,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    9.99999999999999,        !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9.99999999999999,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.9999999999999,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.00000000000001,        !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 57,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala01,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 58,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala01 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 59,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala01,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 55,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 60,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala01 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 61,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala01 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 62,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala01 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 51,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala02 ,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 52,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala02 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 53,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala02 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 49,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 54,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala02 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 55,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala02,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 59,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala02,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 45,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala03 ,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 46,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala03 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 47,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala03 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 44,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 48,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala03,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 49,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala03 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 53,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 50,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala03 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 39,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala04 ,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 40,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala04 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 41,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala04 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 42,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala04 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 43,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala04 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala04 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 47,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 81,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala05 ,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 82,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala05 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 83,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala05,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 79,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 84,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala05 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 85,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala05 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 86,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala05 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 75,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala06 ,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 76,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala06 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 77,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala06 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 73,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 78,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala06 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 79,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala06,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 83,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 80,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala06 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 69,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala07 ,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 70,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala07 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala07 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 67,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 72,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala07 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 73,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala07 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 77,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 74,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala07 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 63,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala08 ,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 64,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala08 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala08,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 66,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala08 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 67,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala08 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 71,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 68,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala08 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 123,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala09 ,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 124,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala09 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 125,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala09 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 163,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 126,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala09 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 127,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala09 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 128,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala09 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 159,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala10 ,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 160,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala10 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 161,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala10 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 145,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 162,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala10 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 163,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala10 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 125,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 164,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala10 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 141,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala11,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 142,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala11,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 143,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala11 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 139,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 144,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala11 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 145,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala11,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 161,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 146,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala11,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 135,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala12 ,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 136,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala12,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 137,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala12 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 138,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala12 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 139,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala12 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 143,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 140,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala12 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 147,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala13 ,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 148,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala13 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 149,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala13 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 157,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 150,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala13 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 151,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala13 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 152,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala13 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 153,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala14 ,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 154,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala14 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 155,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala14 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 133,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 156,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala14 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 157,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala14 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 149,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 158,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala14 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 129,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala15 ,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 130,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala15 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 131,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala15 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 121,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 132,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala15 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 133,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala15 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 155,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 134,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala15 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 117,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala16 ,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 118,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala16 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 119,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala16,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 120,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala16 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 121,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala16,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 131,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 122,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala16,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Secretaria ,             !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.03613377612679,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4,                      !- Vertex 3 X-coordinate {m}
    -4.51194637207664e-017,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4,                      !- Vertex 4 X-coordinate {m}
    5.03613377612679,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -4,                      !- Vertex 1 X-coordinate {m}
    5.03613377612679,        !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4,                      !- Vertex 2 X-coordinate {m}
    5.03613377612679,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4,                      !- Vertex 3 X-coordinate {m}
    -4.51194637207664e-017,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4,                      !- Vertex 4 X-coordinate {m}
    -4.51194637207664e-017,  !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.03613377612679,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.03613377612679,        !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 18,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.03613377612679,        !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.03613377612679,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4,                      !- Vertex 3 X-coordinate {m}
    5.03613377612679,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4,                      !- Vertex 4 X-coordinate {m}
    5.03613377612679,        !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -4,                      !- Vertex 1 X-coordinate {m}
    -4.51194637207664e-017,  !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4,                      !- Vertex 2 X-coordinate {m}
    -4.51194637207664e-017,  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 6,               !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Secretaria,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.03613377612679,        !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -4,                      !- Vertex 3 X-coordinate {m}
    5.03613377612679,        !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -4,                      !- Vertex 4 X-coordinate {m}
    -4.51194637207664e-017,  !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Janela_Administrativo01, !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 21,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.69050431526346,        !- Vertex 1 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 1 Y-coordinate {m}
    2.10927316232338,        !- Vertex 1 Z-coordinate {m}
    2.69050431526346,        !- Vertex 2 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 2 Y-coordinate {m}
    0.109273162323375,       !- Vertex 2 Z-coordinate {m}
    0.480504315263461,       !- Vertex 3 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 3 Y-coordinate {m}
    0.109273162323375,       !- Vertex 3 Z-coordinate {m}
    0.480504315263461,       !- Vertex 4 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 4 Y-coordinate {m}
    2.10927316232338;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Administrativo01,  !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 21,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.9,                     !- Vertex 1 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    3.9,                     !- Vertex 2 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.1,                     !- Vertex 3 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.1,                     !- Vertex 4 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Administrativo02, !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 14,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.180898802132748,      !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    2.28546150824469,        !- Vertex 1 Z-coordinate {m}
    -0.180898802132748,      !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0.28546150824469,        !- Vertex 2 Z-coordinate {m}
    -2.39089880213275,       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0.28546150824469,        !- Vertex 3 Z-coordinate {m}
    -2.39089880213275,       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    2.28546150824469;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Administrativo02,  !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 14,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.1,                    !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -3.1,                    !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.9,                    !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.9,                    !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Banheiro01,       !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 98,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.38439178261797,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.12756194464341,        !- Vertex 1 Z-coordinate {m}
    2.38439178261797,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.12756194464341,        !- Vertex 2 Z-coordinate {m}
    8.25439178261797,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.12756194464341,        !- Vertex 3 Z-coordinate {m}
    8.25439178261797,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.12756194464341;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Banheiro01,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 98,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.500000000000034,       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0.500000000000034,       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.30000000000003,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.30000000000003,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Banheiro02,       !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 103,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.50908824482268,        !- Vertex 1 X-coordinate {m}
    4.99999999999999,        !- Vertex 1 Y-coordinate {m}
    2.07467879912192,        !- Vertex 1 Z-coordinate {m}
    8.50908824482268,        !- Vertex 2 X-coordinate {m}
    4.99999999999999,        !- Vertex 2 Y-coordinate {m}
    1.07467879912192,        !- Vertex 2 Z-coordinate {m}
    2.63908824482268,        !- Vertex 3 X-coordinate {m}
    4.99999999999999,        !- Vertex 3 Y-coordinate {m}
    1.07467879912192,        !- Vertex 3 Z-coordinate {m}
    2.63908824482268,        !- Vertex 4 X-coordinate {m}
    4.99999999999999,        !- Vertex 4 Y-coordinate {m}
    2.07467879912192;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Banheiro02,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 103,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.30000000000003,        !- Vertex 1 X-coordinate {m}
    4.99999999999999,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.30000000000003,        !- Vertex 2 X-coordinate {m}
    4.99999999999999,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.500000000000034,       !- Vertex 3 X-coordinate {m}
    4.99999999999999,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.500000000000034,       !- Vertex 4 X-coordinate {m}
    4.99999999999999,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Biblioteca,       !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 31,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.13056668333897,        !- Vertex 1 X-coordinate {m}
    9.94345912648348,        !- Vertex 1 Y-coordinate {m}
    2.46285610723015,        !- Vertex 1 Z-coordinate {m}
    1.13056668333897,        !- Vertex 2 X-coordinate {m}
    9.94345912648348,        !- Vertex 2 Y-coordinate {m}
    0.842856107230147,       !- Vertex 2 Z-coordinate {m}
    -4.86943331666103,       !- Vertex 3 X-coordinate {m}
    9.94345912648348,        !- Vertex 3 Y-coordinate {m}
    0.842856107230147,       !- Vertex 3 Z-coordinate {m}
    -4.86943331666103,       !- Vertex 4 X-coordinate {m}
    9.94345912648348,        !- Vertex 4 Y-coordinate {m}
    2.46285610723015;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Biblioteca,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 32,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.286253049188829,       !- Vertex 1 X-coordinate {m}
    -0.0565408735165108,     !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0.286253049188829,       !- Vertex 2 X-coordinate {m}
    -0.0565408735165108,     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.08625304918883,        !- Vertex 3 X-coordinate {m}
    -0.0565408735165108,     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.08625304918883,        !- Vertex 4 X-coordinate {m}
    -0.0565408735165108,     !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta02_Cozinha,         !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 106,             !- Building Surface Name
    Porta_Deposito,          !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.5,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -0.5,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.3,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.3,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Cozinha,          !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 108,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7.47892883964678,       !- Vertex 1 X-coordinate {m}
    -5,                      !- Vertex 1 Y-coordinate {m}
    2.14649014847652,        !- Vertex 1 Z-coordinate {m}
    -7.47892883964678,       !- Vertex 2 X-coordinate {m}
    -5,                      !- Vertex 2 Y-coordinate {m}
    1.14649014847652,        !- Vertex 2 Z-coordinate {m}
    -2.19892883964678,       !- Vertex 3 X-coordinate {m}
    -5,                      !- Vertex 3 Y-coordinate {m}
    1.14649014847652,        !- Vertex 3 Z-coordinate {m}
    -2.19892883964678,       !- Vertex 4 X-coordinate {m}
    -5,                      !- Vertex 4 Y-coordinate {m}
    2.14649014847652;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta01_Cozinha,         !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 108,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.3,                    !- Vertex 1 X-coordinate {m}
    -5,                      !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -1.3,                    !- Vertex 2 X-coordinate {m}
    -5,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.5,                    !- Vertex 3 X-coordinate {m}
    -5,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.5,                    !- Vertex 4 X-coordinate {m}
    -5,                      !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Deposito,         !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 114,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.987975828546604,      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.26969067532638,        !- Vertex 1 Z-coordinate {m}
    -0.987975828546604,      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.26969067532638,        !- Vertex 2 Z-coordinate {m}
    -6.2679758285466,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.26969067532638,        !- Vertex 3 Z-coordinate {m}
    -6.2679758285466,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.26969067532638;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Deposito,          !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 116,             !- Building Surface Name
    Porta02_Cozinha,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.3,                    !- Vertex 1 X-coordinate {m}
    -4.99999999999999,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -1.3,                    !- Vertex 2 X-coordinate {m}
    -4.99999999999999,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.500000000000001,      !- Vertex 3 X-coordinate {m}
    -4.99999999999999,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.500000000000001,      !- Vertex 4 X-coordinate {m}
    -4.99999999999999,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Diretoria,        !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 11,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.85229056963195,       !- Vertex 1 X-coordinate {m}
    0.0361337761267961,      !- Vertex 1 Y-coordinate {m}
    2.25674053065763,        !- Vertex 1 Z-coordinate {m}
    -3.85229056963195,       !- Vertex 2 X-coordinate {m}
    0.0361337761267961,      !- Vertex 2 Y-coordinate {m}
    0.25674053065763,        !- Vertex 2 Z-coordinate {m}
    -1.64229056963195,       !- Vertex 3 X-coordinate {m}
    0.0361337761267961,      !- Vertex 3 Y-coordinate {m}
    0.25674053065763,        !- Vertex 3 Z-coordinate {m}
    -1.64229056963195,       !- Vertex 4 X-coordinate {m}
    0.0361337761267961,      !- Vertex 4 Y-coordinate {m}
    2.25674053065763;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Diretoria,         !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 11,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.01891519627585,       !- Vertex 1 X-coordinate {m}
    0.0361337761267961,      !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -1.01891519627585,       !- Vertex 2 X-coordinate {m}
    0.0361337761267961,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.218915196275852,      !- Vertex 3 X-coordinate {m}
    0.0361337761267961,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.218915196275852,      !- Vertex 4 X-coordinate {m}
    0.0361337761267961,      !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_LabInformatica,   !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 37,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.515397074758158,      !- Vertex 1 X-coordinate {m}
    10,                      !- Vertex 1 Y-coordinate {m}
    2.41816045230794,        !- Vertex 1 Z-coordinate {m}
    -0.515397074758158,      !- Vertex 2 X-coordinate {m}
    10,                      !- Vertex 2 Y-coordinate {m}
    0.918160452307942,       !- Vertex 2 Z-coordinate {m}
    -4.81539707475816,       !- Vertex 3 X-coordinate {m}
    10,                      !- Vertex 3 Y-coordinate {m}
    0.918160452307942,       !- Vertex 3 Z-coordinate {m}
    -4.81539707475816,       !- Vertex 4 X-coordinate {m}
    10,                      !- Vertex 4 Y-coordinate {m}
    2.41816045230794;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_LabInformatica,    !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 38,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.3,                    !- Vertex 1 X-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -1.3,                    !- Vertex 2 X-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.500000000000002,      !- Vertex 3 X-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.500000000000002,      !- Vertex 4 X-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta01_Refeitorio,      !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 90,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.1,                    !- Vertex 1 X-coordinate {m}
    9.99999999999999,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    14.1,                    !- Vertex 2 X-coordinate {m}
    9.99999999999999,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.5,                     !- Vertex 3 X-coordinate {m}
    9.99999999999999,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.5,                     !- Vertex 4 X-coordinate {m}
    9.99999999999999,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta02_Refeitorio,      !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 91,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    14.1,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    14.1,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala01,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 60,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.23547965572027,        !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    2.54641052626986,        !- Vertex 1 Z-coordinate {m}
    5.23547965572027,        !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    1.00741052626986,        !- Vertex 2 Z-coordinate {m}
    0.235479655720274,       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    1.00741052626986,        !- Vertex 3 Z-coordinate {m}
    0.235479655720274,       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    2.54641052626986;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala01,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 62,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.4,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.4,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.2,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala02,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 54,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.23547965572027,        !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    2.54641052626986,        !- Vertex 1 Z-coordinate {m}
    5.23547965572027,        !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    1.00741052626986,        !- Vertex 2 Z-coordinate {m}
    0.235479655720274,       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    1.00741052626986,        !- Vertex 3 Z-coordinate {m}
    0.235479655720274,       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    2.54641052626986;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala02,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 56,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.4,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.4,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.2,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala03,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 48,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.23547965572027,        !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    2.54641052626986,        !- Vertex 1 Z-coordinate {m}
    5.23547965572027,        !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    1.00741052626986,        !- Vertex 2 Z-coordinate {m}
    0.235479655720273,       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    1.00741052626986,        !- Vertex 3 Z-coordinate {m}
    0.235479655720273,       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    2.54641052626986;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala03,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 50,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.4,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.4,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.2,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala04,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 41,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.4,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.4,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.2,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala04,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 43,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.23547965572027,        !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    2.54641052626986,        !- Vertex 1 Z-coordinate {m}
    5.23547965572027,        !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    1.00741052626986,        !- Vertex 2 Z-coordinate {m}
    0.235479655720273,       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    1.00741052626986,        !- Vertex 3 Z-coordinate {m}
    0.235479655720273,       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    2.54641052626986;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala05,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 84,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.23547965572027,        !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    2.54641052626986,        !- Vertex 1 Z-coordinate {m}
    5.23547965572027,        !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    1.00741052626986,        !- Vertex 2 Z-coordinate {m}
    0.235479655720273,       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    1.00741052626986,        !- Vertex 3 Z-coordinate {m}
    0.235479655720273,       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    2.54641052626986;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala05,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 86,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.4,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.4,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.2,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala06,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 78,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.23547965572027,        !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    2.54641052626986,        !- Vertex 1 Z-coordinate {m}
    5.23547965572027,        !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    1.00741052626986,        !- Vertex 2 Z-coordinate {m}
    0.235479655720273,       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    1.00741052626986,        !- Vertex 3 Z-coordinate {m}
    0.235479655720273,       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    2.54641052626986;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala06,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 80,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.4,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.4,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.2,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala07,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 72,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.23547965572027,        !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    2.54641052626986,        !- Vertex 1 Z-coordinate {m}
    5.23547965572027,        !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    1.00741052626986,        !- Vertex 2 Z-coordinate {m}
    0.235479655720274,       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    1.00741052626986,        !- Vertex 3 Z-coordinate {m}
    0.235479655720274,       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    2.54641052626986;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala07,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 74,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.4,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.4,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.2,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala08,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 66,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.23547965572027,        !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    2.54641052626986,        !- Vertex 1 Z-coordinate {m}
    5.23547965572027,        !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    1.00741052626986,        !- Vertex 2 Z-coordinate {m}
    0.235479655720274,       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    1.00741052626986,        !- Vertex 3 Z-coordinate {m}
    0.235479655720274,       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    2.54641052626986;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala08,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 68,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.4,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.4,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.2,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala09,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 126,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.23547965572027,        !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    2.54641052626986,        !- Vertex 1 Z-coordinate {m}
    5.23547965572027,        !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    1.00741052626986,        !- Vertex 2 Z-coordinate {m}
    0.235479655720274,       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    1.00741052626986,        !- Vertex 3 Z-coordinate {m}
    0.235479655720274,       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    2.54641052626986;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala09,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 128,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.4,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.4,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.2,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala10,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 162,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.23547965572027,        !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    2.54641052626986,        !- Vertex 1 Z-coordinate {m}
    5.23547965572027,        !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    1.00741052626986,        !- Vertex 2 Z-coordinate {m}
    0.235479655720274,       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    1.00741052626986,        !- Vertex 3 Z-coordinate {m}
    0.235479655720274,       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    2.54641052626986;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala10,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 164,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.4,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.4,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.2,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala11,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 144,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.23547965572027,        !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    2.54641052626986,        !- Vertex 1 Z-coordinate {m}
    5.23547965572027,        !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    1.00741052626986,        !- Vertex 2 Z-coordinate {m}
    0.235479655720273,       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    1.00741052626986,        !- Vertex 3 Z-coordinate {m}
    0.235479655720273,       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    2.54641052626986;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala11,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 146,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.4,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.4,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.2,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala12,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 138,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.23547965572027,        !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    2.54641052626986,        !- Vertex 1 Z-coordinate {m}
    5.23547965572027,        !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    1.00741052626986,        !- Vertex 2 Z-coordinate {m}
    0.235479655720273,       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    1.00741052626986,        !- Vertex 3 Z-coordinate {m}
    0.235479655720273,       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    2.54641052626986;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala12,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 140,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.4,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.4,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.2,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala13,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 150,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.23547965572027,        !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    2.54641052626986,        !- Vertex 1 Z-coordinate {m}
    5.23547965572027,        !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    1.00741052626986,        !- Vertex 2 Z-coordinate {m}
    0.235479655720273,       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    1.00741052626986,        !- Vertex 3 Z-coordinate {m}
    0.235479655720273,       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    2.54641052626986;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala13,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 152,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.4,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.4,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.2,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala14,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 156,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.23547965572027,        !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    2.54641052626986,        !- Vertex 1 Z-coordinate {m}
    5.23547965572027,        !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    1.00741052626986,        !- Vertex 2 Z-coordinate {m}
    0.235479655720273,       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    1.00741052626986,        !- Vertex 3 Z-coordinate {m}
    0.235479655720273,       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    2.54641052626986;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala14,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 158,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.4,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.4,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.2,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala15,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 132,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.23547965572027,        !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    2.54641052626986,        !- Vertex 1 Z-coordinate {m}
    5.23547965572027,        !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    1.00741052626986,        !- Vertex 2 Z-coordinate {m}
    0.235479655720274,       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    1.00741052626986,        !- Vertex 3 Z-coordinate {m}
    0.235479655720274,       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    2.54641052626986;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala15,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 134,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.4,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.4,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.2,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala16,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 120,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.23547965572027,        !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    2.54641052626986,        !- Vertex 1 Z-coordinate {m}
    5.23547965572027,        !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    1.00741052626986,        !- Vertex 2 Z-coordinate {m}
    0.235479655720274,       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    1.00741052626986,        !- Vertex 3 Z-coordinate {m}
    0.235479655720274,       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    2.54641052626986;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala16,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 122,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.4,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.4,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.2,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Secretaria,       !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 5,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.51320371465557,       !- Vertex 1 X-coordinate {m}
    -9.02389274415327e-017,  !- Vertex 1 Y-coordinate {m}
    2.57089975802032,        !- Vertex 1 Z-coordinate {m}
    -3.51320371465557,       !- Vertex 2 X-coordinate {m}
    -9.02389274415327e-017,  !- Vertex 2 Y-coordinate {m}
    0.570899758020317,       !- Vertex 2 Z-coordinate {m}
    -1.30320371465557,       !- Vertex 3 X-coordinate {m}
    -9.02389274415327e-017,  !- Vertex 3 Y-coordinate {m}
    0.570899758020317,       !- Vertex 3 Z-coordinate {m}
    -1.30320371465557,       !- Vertex 4 X-coordinate {m}
    -9.02389274415327e-017,  !- Vertex 4 Y-coordinate {m}
    2.57089975802032;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Secretaria,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 5,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.9,                    !- Vertex 1 X-coordinate {m}
    -9.02389274415327e-017,  !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -0.9,                    !- Vertex 2 X-coordinate {m}
    -9.02389274415327e-017,  !- Vertex 2 Y-coordinate {m}
    3.60955709766131e-016,   !- Vertex 2 Z-coordinate {m}
    -0.1,                    !- Vertex 3 X-coordinate {m}
    -9.02389274415327e-017,  !- Vertex 3 Y-coordinate {m}
    1.89338356254608e-036,   !- Vertex 3 Z-coordinate {m}
    -0.1,                    !- Vertex 4 X-coordinate {m}
    -9.02389274415327e-017,  !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    Shading Surface 1,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    8,                       !- Vertex 1 X-coordinate {m}
    -3,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    8,                       !- Vertex 2 X-coordinate {m}
    -1.44382283906452e-15,   !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -12.2,                   !- Vertex 3 X-coordinate {m}
    7.2191141953227e-16,     !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -12.2,                   !- Vertex 4 X-coordinate {m}
    -3,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 10,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3,                       !- Vertex 1 X-coordinate {m}
    64.6,                    !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    64.6,                    !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    6,                       !- Vertex 3 X-coordinate {m}
    75.4,                    !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    3,                       !- Vertex 4 X-coordinate {m}
    75.4,                    !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 11,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -19.8,                   !- Vertex 1 X-coordinate {m}
    74.6,                    !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    3,                       !- Vertex 2 X-coordinate {m}
    74.6,                    !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    3,                       !- Vertex 3 X-coordinate {m}
    75.4,                    !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -19.8,                   !- Vertex 4 X-coordinate {m}
    75.4,                    !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 12,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.8,                    !- Vertex 1 X-coordinate {m}
    64.6,                    !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    28.8,                    !- Vertex 2 X-coordinate {m}
    67.6,                    !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    6,                       !- Vertex 3 X-coordinate {m}
    67.6,                    !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6,                       !- Vertex 4 X-coordinate {m}
    64.6,                    !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 13,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    54.6,                    !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    64.6,                    !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    3,                       !- Vertex 3 X-coordinate {m}
    64.6,                    !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    3,                       !- Vertex 4 X-coordinate {m}
    54.6,                    !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 14,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.8,                    !- Vertex 1 X-coordinate {m}
    74.6,                    !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    28.8,                    !- Vertex 2 X-coordinate {m}
    75.4,                    !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    6,                       !- Vertex 3 X-coordinate {m}
    75.4,                    !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6,                       !- Vertex 4 X-coordinate {m}
    74.6,                    !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 15,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3,                       !- Vertex 1 X-coordinate {m}
    64.6,                    !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    3,                       !- Vertex 2 X-coordinate {m}
    67.6,                    !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -19.8,                   !- Vertex 3 X-coordinate {m}
    67.6,                    !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -19.8,                   !- Vertex 4 X-coordinate {m}
    64.6,                    !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 16,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    30.8,                    !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    40.8,                    !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    3,                       !- Vertex 3 X-coordinate {m}
    40.8,                    !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    3,                       !- Vertex 4 X-coordinate {m}
    30.8,                    !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 2,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.8,                    !- Vertex 1 X-coordinate {m}
    20,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    28.8,                    !- Vertex 2 X-coordinate {m}
    23,                      !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    6,                       !- Vertex 3 X-coordinate {m}
    23,                      !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6,                       !- Vertex 4 X-coordinate {m}
    20,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 3,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3,                       !- Vertex 1 X-coordinate {m}
    20,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    3,                       !- Vertex 2 X-coordinate {m}
    23,                      !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -19.8,                   !- Vertex 3 X-coordinate {m}
    23,                      !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -19.8,                   !- Vertex 4 X-coordinate {m}
    20,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 4,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -19.8,                   !- Vertex 1 X-coordinate {m}
    30,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    3,                       !- Vertex 2 X-coordinate {m}
    30,                      !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    3,                       !- Vertex 3 X-coordinate {m}
    30.8,                    !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -19.8,                   !- Vertex 4 X-coordinate {m}
    30.8,                    !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 5,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.8,                    !- Vertex 1 X-coordinate {m}
    30,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    28.8,                    !- Vertex 2 X-coordinate {m}
    30.8,                    !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    6,                       !- Vertex 3 X-coordinate {m}
    30.8,                    !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6,                       !- Vertex 4 X-coordinate {m}
    30,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 6,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3,                       !- Vertex 1 X-coordinate {m}
    20,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    20,                      !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    6,                       !- Vertex 3 X-coordinate {m}
    30.8,                    !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    3,                       !- Vertex 4 X-coordinate {m}
    30.8,                    !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 7,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    9.99999999999999,        !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    20,                      !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    3,                       !- Vertex 3 X-coordinate {m}
    20,                      !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    3,                       !- Vertex 4 X-coordinate {m}
    9.99999999999999,        !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 8,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    22.1,                    !- Vertex 1 X-coordinate {m}
    40.8,                    !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    22.1,                    !- Vertex 2 X-coordinate {m}
    43.8,                    !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -10.8,                   !- Vertex 3 X-coordinate {m}
    43.8,                    !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -10.8,                   !- Vertex 4 X-coordinate {m}
    40.8,                    !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 9,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    22.1,                    !- Vertex 1 X-coordinate {m}
    53.8,                    !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    22.1,                    !- Vertex 2 X-coordinate {m}
    54.6,                    !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -10.8,                   !- Vertex 3 X-coordinate {m}
    54.6,                    !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    -10.8,                   !- Vertex 4 X-coordinate {m}
    53.8,                    !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:OTHERSIDECONDITIONSMODEL ===========

SurfaceProperty:OtherSideConditionsModel,
    GroundCoupledOSCM,       !- Name
    GroundCoupledSurface;    !- Type of Modeling


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Ocupacao_Sala01,         !- Name
    Sala01,                  !- Zone or ZoneList Name
    Sch_OcupSala_8,          !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala02,         !- Name
    Sala02,                  !- Zone or ZoneList Name
    Sch_OcupSala_8,          !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala03,         !- Name
    Sala03,                  !- Zone or ZoneList Name
    Sch_OcupSala_8,          !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala04,         !- Name
    Sala04,                  !- Zone or ZoneList Name
    Sch_OcupSala_8,          !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala05,         !- Name
    Sala05,                  !- Zone or ZoneList Name
    Sch_OcupSala_8,          !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala06,         !- Name
    Sala06,                  !- Zone or ZoneList Name
    Sch_OcupSala_8,          !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala07,         !- Name
    Sala07,                  !- Zone or ZoneList Name
    Sch_OcupSala_8,          !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala08,         !- Name
    Sala08,                  !- Zone or ZoneList Name
    Sch_OcupSala_8,          !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala09,         !- Name
    Sala09,                  !- Zone or ZoneList Name
    Sch_OcupSala_8,          !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala10,         !- Name
    Sala10,                  !- Zone or ZoneList Name
    Sch_OcupSala_8,          !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala11,         !- Name
    Sala11,                  !- Zone or ZoneList Name
    Sch_OcupSala_8,          !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala12,         !- Name
    Sala12,                  !- Zone or ZoneList Name
    Sch_OcupSala_8,          !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala13,         !- Name
    Sala13,                  !- Zone or ZoneList Name
    Sch_OcupSala_8,          !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala14,         !- Name
    Sala13,                  !- Zone or ZoneList Name
    Sch_OcupSala_8,          !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala15,         !- Name
    Sala15,                  !- Zone or ZoneList Name
    Sch_OcupSala_8,          !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala16,         !- Name
    Sala16,                  !- Zone or ZoneList Name
    Sch_OcupSala_8,          !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_LabInformatica, !- Name
    LabInformatica,          !- Zone or ZoneList Name
    Sch_OcupSala_8,          !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Biblioteca,     !- Name
    Biblioteca,              !- Zone or ZoneList Name
    Sch_OcupSala_8,          !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Diretoria,      !- Name
    Diretoria,               !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivAdm;             !- Activity Level Schedule Name

People,
    Ocupacao_Secretaria,     !- Name
    Secretaria,              !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivAdm;             !- Activity Level Schedule Name

People,
    Ocupacao_Administrativo01,  !- Name
    Administrativo01,        !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivAdm;             !- Activity Level Schedule Name

People,
    Ocupacao_Administrativo02,  !- Name
    Administrativo02,        !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivAdm;             !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    IlumSala,                !- Name
    Salas,                   !- Zone or ZoneList Name
    Sch_IlumSala_8,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    =$LPD,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.23,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    IlumAdm,                 !- Name
    Adm,                     !- Zone or ZoneList Name
    Sch_IlumAdm,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    =$LPD,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.23,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    IlumTrans,               !- Name
    Trans,                   !- Zone or ZoneList Name
    Sch_IlumTrans,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    =$LPD,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.23,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    IlumLab,                 !- Name
    Lab,                     !- Zone or ZoneList Name
    Sch_IlumSala_8,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    =$LPD,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.23,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Cozinha,                 !- Name
    Cozinha,                 !- Zone or ZoneList Name
    Sch_IlumAdm,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    =$LPD,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.23,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    EquipamentosSala,        !- Name
    Salas,                   !- Zone or ZoneList Name
    Sch_OcupSala_8,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    50,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    EquipamentosAdm,         !- Name
    Adm,                     !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    182,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    EquipamentosCozinha,     !- Name
    Cozinha,                 !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    =$EPD,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    EquipamentosLab,         !- Name
    Lab,                     !- Zone or ZoneList Name
    Sch_OcupSala_8,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    50,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

AirflowNetwork:SimulationControl,
    ModEscola,               !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    SurfaceAverageCalculation,  !- Wind Pressure Coefficient Type
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    500,                     !- Maximum Number of Iterations {dimensionless}
    LinearInitializationMethod,  !- Initialization Type
    0.0001,                  !- Relative Airflow Convergence Tolerance {dimensionless}
    0.000001,                !- Absolute Airflow Convergence Tolerance {kg/s}
    -.5,                     !- Convergence Acceleration Limit {dimensionless}
    0,                       !- Azimuth Angle of Long Axis of Building {deg}
    0.85,                    !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No;                      !- Height Dependence of External Node Temperature


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

AirflowNetwork:MultiZone:Zone,
    Administrativo01,        !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo01;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Administrativo02,        !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo02;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Banheiro01,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro01;           !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Banheiro02,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro02;           !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Biblioteca,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Biblioteca;           !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Cozinha,                 !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Cozinha;              !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Deposito,                !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Deposito;             !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Diretoria,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Diretoria;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    LabInformatica,          !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_LabInformatica;       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Refeitorio,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Refeitorio;           !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala01,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala01;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala02,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala02;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala03,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala03;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala04,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala04;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala05,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala05;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala06,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala06;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala07,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala07;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala08,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala08;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala09,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala09;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala10,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala10;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala11,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala11;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala12,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala12;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala13,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala13;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala14,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala14;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala15,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala15;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala16,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala16;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Secretaria,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Secretaria;           !- Venting Availability Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========

AirflowNetwork:MultiZone:Surface,
    Janela_Administrativo01, !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo01,     !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Administrativo01,  !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo01,     !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Administrativo02, !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo02,     !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Administrativo02,  !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo02,     !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Banheiro01,       !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro01,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Banheiro01,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro01,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Banheiro02,       !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro02,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Banheiro02,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro02,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Biblioteca,       !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Biblioteca,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Biblioteca,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Biblioteca,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Cozinha,          !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.9,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Cozinha,              !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta01_Cozinha,         !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Cozinha,              !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta02_Cozinha,         !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Cozinha,              !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Deposito,         !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.9,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Deposito,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Deposito,          !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Deposito,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Diretoria,        !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Diretoria,            !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Diretoria,         !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Diretoria,            !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_LabInformatica,   !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_LabInformatica,       !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_LabInformatica,    !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_LabInformatica,       !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta01_Refeitorio,      !- Surface Name
    Porta_Open,              !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ABERTURA,                !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta02_Refeitorio,      !- Surface Name
    Porta_Open,              !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ABERTURA,                !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala01,           !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala01,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala01,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala01,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala02,           !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala02,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala02,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala02,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala03,           !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala03,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala03,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala03,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala04,           !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala04,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala04,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala04,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala05,           !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala05,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala05,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala05,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala06,           !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala06,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala06,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala06,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala07,           !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala07,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala07,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala07,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala08,           !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala08,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala08,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala08,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala09,           !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala09,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala09,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala09,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala10,           !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala10,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala10,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala10,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala11,           !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala11,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala11,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala11,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala12,           !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala12,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala12,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala12,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala13,           !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala13,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala13,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala13,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala14,           !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala14,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala14,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala14,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala15,           !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala15,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala15,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala15,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala16,           !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala16,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala16,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala16,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Secretaria,       !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Secretaria,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Secretaria,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Secretaria,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING ===========

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Porta,                   !- Name
    0.0024,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.59,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.9,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Janela,                  !- Name
    0.00028,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.63,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.5,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Porta_Open,              !- Name
    0.0024,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    1,                       !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.9,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========

HVACTemplate:Thermostat,
    Termostato,              !- Name
    ,                        !- Heating Setpoint Schedule Name
    18,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    26;                      !- Constant Cooling Setpoint {C}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM ===========

HVACTemplate:Zone:IdealLoadsAirSystem,
    Administrativo01,        !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Administrativo01,   !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Administrativo02,        !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Administrativo02,   !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Biblioteca,              !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Biblioteca,         !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Diretoria,               !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Diretoria,          !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    LabInformatica,          !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_LabInformatica,     !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala01,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala01,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala02,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala02,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala03,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala03,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala04,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala04,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala05,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala05,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala06,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala06,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala07,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala07,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala08,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala08,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala09,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala09,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala10,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala10,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala11,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala11,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala12,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala12,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala13,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala13,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala14,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala14,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala15,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala15,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala16,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala16,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Secretaria,              !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Secretaria,         !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    Temp_Sala01,             !- Name
    Sala01,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala02,             !- Name
    Sala02,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala03,             !- Name
    Sala03,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala04,             !- Name
    Sala04,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala05,             !- Name
    Sala05,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala06,             !- Name
    Sala06,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala07,             !- Name
    Sala07,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala08,             !- Name
    Sala08,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala09,             !- Name
    Sala09,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala10,             !- Name
    Sala10,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala11,             !- Name
    Sala11,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala12,             !- Name
    Sala12,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala13,             !- Name
    Sala13,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala14,             !- Name
    Sala14,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_LabInformatica,     !- Name
    LabInformatica,          !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Biblioteca,         !- Name
    Biblioteca,              !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Administrativo01,   !- Name
    Administrativo01,        !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Administrativo02,   !- Name
    Administrativo02,        !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Diretoria,          !- Name
    Diretoria,               !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Secretaria,         !- Name
    Secretaria,              !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala01,         !- Name
    Ocupacao_Sala01,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala02,         !- Name
    Ocupacao_Sala02,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala03,         !- Name
    Ocupacao_Sala03,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala04,         !- Name
    Ocupacao_Sala04,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala05,         !- Name
    Ocupacao_Sala05,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala06,         !- Name
    Ocupacao_Sala06,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala07,         !- Name
    Ocupacao_Sala07,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala08,         !- Name
    Ocupacao_Sala08,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala09,         !- Name
    Ocupacao_Sala09,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala10,         !- Name
    Ocupacao_Sala10,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala11,         !- Name
    Ocupacao_Sala11,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala12,         !- Name
    Ocupacao_Sala12,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala13,         !- Name
    Ocupacao_Sala13,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala14,         !- Name
    Ocupacao_Sala14,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala15,         !- Name
    Ocupacao_Sala15,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala16,         !- Name
    Ocupacao_Sala16,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala15,             !- Name
    Sala15,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala16,             !- Name
    Sala16,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Administrativo01,  !- Name
    Ocupacao_Administrativo01,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Administrativo02,  !- Name
    Ocupacao_Administrativo02,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_LabInformatica, !- Name
    Ocupacao_LabInformatica, !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Biblioteca,     !- Name
    Ocupacao_Biblioteca,     !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Diretoria,      !- Name
    Ocupacao_Diretoria,      !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Secretaria,     !- Name
    Ocupacao_Secretaria,     !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Ext,                !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala01,              !- Name
    Sala01,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala02,              !- Name
    Sala02,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala03,              !- Name
    Sala03,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala04,              !- Name
    Sala04,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala05,              !- Name
    Sala05,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala06,              !- Name
    Sala06,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala07,              !- Name
    Sala07,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala08,              !- Name
    Sala08,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala09,              !- Name
    Sala09,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala10,              !- Name
    Sala11,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala11,              !- Name
    Sala11,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala12,              !- Name
    Sala12,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala13,              !- Name
    Sala13,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala14,              !- Name
    Sala14,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala15,              !- Name
    Sala15,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala16,              !- Name
    Sala16,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_LabInformatica,      !- Name
    LabInformatica,          !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Biblioteca,          !- Name
    Biblioteca,              !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Administrativo01,    !- Name
    Administrativo01,        !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Administrativo02,    !- Name
    Administrativo02,        !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Diretoria,           !- Name
    Diretoria,               !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Secretaria,          !- Name
    Secretaria,              !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS01,          !- Name
    HVAC_Sala01,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS02,          !- Name
    HVAC_Sala02,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS03,          !- Name
    HVAC_Sala03,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS04,          !- Name
    HVAC_Sala04,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS05,          !- Name
    HVAC_Sala05,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS06,          !- Name
    HVAC_Sala06,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS07,          !- Name
    HVAC_Sala07,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS08,          !- Name
    HVAC_Sala08,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS09,          !- Name
    HVAC_Sala09,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS10,          !- Name
    HVAC_Sala10,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS11,          !- Name
    HVAC_Sala11,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS12,          !- Name
    HVAC_Sala12,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS13,          !- Name
    HVAC_Sala13,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS14,          !- Name
    HVAC_Sala14,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS15,          !- Name
    HVAC_Sala15,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS16,          !- Name
    HVAC_Sala16,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACAdministrativo01,  !- Name
    HVAC_Administrativo01,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACAdministrativo02,  !- Name
    HVAC_Administrativo02,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACLabInformatica,  !- Name
    HVAC_LabInformatica,     !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACBiblioteca,   !- Name
    HVAC_Biblioteca,         !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACDiretoria,    !- Name
    HVAC_Diretoria,          !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACSecretaria,   !- Name
    HVAC_Secretaria,         !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala01,    !- Name
    HVAC_Sala01,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala02,    !- Name
    HVAC_Sala02,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala03,    !- Name
    HVAC_Sala03,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala04,    !- Name
    HVAC_Sala04,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala05,    !- Name
    HVAC_Sala05,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala06,    !- Name
    HVAC_Sala06,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala07,    !- Name
    HVAC_Sala07,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala08,    !- Name
    HVAC_Sala08,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala09,    !- Name
    HVAC_Sala09,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala10,    !- Name
    HVAC_Sala10,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala11,    !- Name
    HVAC_Sala11,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala12,    !- Name
    HVAC_Sala12,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala13,    !- Name
    HVAC_Sala13,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala14,    !- Name
    HVAC_Sala14,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala15,    !- Name
    HVAC_Sala15,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala16,    !- Name
    HVAC_Sala16,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Administrativo01,  !- Name
    HVAC_Administrativo01,   !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Administrativo02,  !- Name
    HVAC_Administrativo02,   !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Diretoria, !- Name
    HVAC_Diretoria,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Secretaria,!- Name
    HVAC_Secretaria,         !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_LabInformatica,  !- Name
    HVAC_LabInformatica,     !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Biblioteca,!- Name
    HVAC_Biblioteca,         !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala01,      !- Name
    VN_Sala01,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala02,      !- Name
    VN_Sala02,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala03,      !- Name
    VN_Sala03,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala04,      !- Name
    VN_Sala04,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala05,      !- Name
    VN_Sala05,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala06,      !- Name
    VN_Sala06,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala07,      !- Name
    VN_Sala07,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala08,      !- Name
    VN_Sala08,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala09,      !- Name
    VN_Sala09,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala10,      !- Name
    VN_Sala10,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala11,      !- Name
    VN_Sala11,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala12,      !- Name
    VN_Sala12,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala13,      !- Name
    VN_Sala13,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala14,      !- Name
    VN_Sala14,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala15,      !- Name
    VN_Sala15,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala16,      !- Name
    VN_Sala16,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Administrativo01,  !- Name
    VN_Administrativo01,     !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Administrativo02,  !- Name
    VN_Administrativo02,     !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Diretoria,   !- Name
    VN_Diretoria,            !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Secretaria,  !- Name
    VN_Secretaria,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_LabInformatica,  !- Name
    VN_LabInformatica,       !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Biblioteca,  !- Name
    VN_Biblioteca,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    Meu Controle HVAC,       !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    CompSala01Ativo,         !- Program Name 1
    CompSala02Ativo,         !- Program Name 2
    CompSala03Ativo,         !- Program Name 3
    CompSala04Ativo,         !- Program Name 4
    CompSala05Ativo,         !- Program Name 5
    CompSala06Ativo,         !- Program Name 6
    CompSala07Ativo,         !- Program Name 7
    CompSala08Ativo,         !- Program Name 8
    CompSala09Ativo,         !- Program Name 9
    CompSala10Ativo,         !- Program Name 10
    CompSala11Ativo,         !- Program Name 11
    CompSala12Ativo,         !- Program Name 12
    CompSala13Ativo,         !- Program Name 13
    CompSala14Ativo,         !- Program Name 14
    CompSecretariaAtivo,     !- Program Name 15
    CompAdministrativo01Ativo,  !- Program Name 16
    CompAdministrativo02Ativo,  !- Program Name 17
    CompBibliotecaAtivo,     !- Program Name 18
    CompDiretoriaAtivo,      !- Program Name 19
    CompLabInformaticaAtivo, !- Program Name 20
    CompSala15Ativo,         !- Program Name 21
    CompSala16Ativo;         !- Program Name 22


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    CompSala01Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala01 >= 26) || (Temp_Sala01 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala01 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala01 = 1,  !- A4
    Set Controle_VN_Sala01 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala01 > 0) && (Sensor_HVACS01 > 0)),  !- A6
    Set Controle_HVAC_Sala01 = 1,  !- A7
    Set Controle_VN_Sala01 = 0,  !- A8
    ELSEIF (Ocupacao_Sala01 > 0),  !- A9
    Set Controle_HVAC_Sala01 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala01) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala01 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala01) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala01 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala01 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala01 == 0),  !- A18
    Set Controle_HVAC_Sala01 = 0,  !- A19
    Set Controle_VN_Sala01 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala02Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala02 >= 26) || (Temp_Sala02 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala02 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala02 = 1,  !- A4
    Set Controle_VN_Sala02 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala02 > 0) && (Sensor_HVACS02 > 0)),  !- A6
    Set Controle_HVAC_Sala02 = 1,  !- A7
    Set Controle_VN_Sala02 = 0,  !- A8
    ELSEIF (Ocupacao_Sala02 > 0),  !- A9
    Set Controle_HVAC_Sala02 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala02) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala02 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala02) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala02 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala02 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala02 == 0),  !- A18
    Set Controle_HVAC_Sala02 = 0,  !- A19
    Set Controle_VN_Sala02 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala03Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala03 >= 26) || (Temp_Sala03 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala03 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala03 = 1,  !- A4
    Set Controle_VN_Sala03 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala03 > 0) && (Sensor_HVACS03 > 0)),  !- A6
    Set Controle_HVAC_Sala03 = 1,  !- A7
    Set Controle_VN_Sala03 = 0,  !- A8
    ELSEIF (Ocupacao_Sala03 > 0),  !- A9
    Set Controle_HVAC_Sala03 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala03) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala03 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala03) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala03 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala03 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala03 == 0),  !- A18
    Set Controle_HVAC_Sala03 = 0,  !- A19
    Set Controle_VN_Sala03 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala04Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala04 >= 26) || (Temp_Sala04 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala04 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala04 = 1,  !- A4
    Set Controle_VN_Sala04 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala04 > 0) && (Sensor_HVACS04 > 0)),  !- A6
    Set Controle_HVAC_Sala04 = 1,  !- A7
    Set Controle_VN_Sala04 = 0,  !- A8
    ELSEIF (Ocupacao_Sala04 > 0),  !- A9
    Set Controle_HVAC_Sala04 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala04) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala04 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala04) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala04 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala04 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala04 == 0),  !- A18
    Set Controle_HVAC_Sala04 = 0,  !- A19
    Set Controle_VN_Sala04 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala05Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala05 >= 26) || (Temp_Sala05 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala05 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala05 = 1,  !- A4
    Set Controle_VN_Sala05 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala05 > 0) && (Sensor_HVACS05 > 0)),  !- A6
    Set Controle_HVAC_Sala05 = 1,  !- A7
    Set Controle_VN_Sala05 = 0,  !- A8
    ELSEIF (Ocupacao_Sala05 > 0),  !- A9
    Set Controle_HVAC_Sala05 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala05) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala05 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala05) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala05 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala05 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala05 == 0),  !- A18
    Set Controle_HVAC_Sala05 = 0,  !- A19
    Set Controle_VN_Sala05 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala06Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala06 >= 26) || (Temp_Sala06 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala06 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala06 = 1,  !- A4
    Set Controle_VN_Sala06 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala06 > 0) && (Sensor_HVACS06 > 0)),  !- A6
    Set Controle_HVAC_Sala06 = 1,  !- A7
    Set Controle_VN_Sala06 = 0,  !- A8
    ELSEIF (Ocupacao_Sala06 > 0),  !- A9
    Set Controle_HVAC_Sala06 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala06) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala06 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala06) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala06 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala06 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala06 == 0),  !- A18
    Set Controle_HVAC_Sala06 = 0,  !- A19
    Set Controle_VN_Sala06 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala07Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala07 >= 26) || (Temp_Sala07 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala07 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala07 = 1,  !- A4
    Set Controle_VN_Sala07 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala07 > 0) && (Sensor_HVACS07 > 0)),  !- A6
    Set Controle_HVAC_Sala07 = 1,  !- A7
    Set Controle_VN_Sala07 = 0,  !- A8
    ELSEIF (Ocupacao_Sala07 > 0),  !- A9
    Set Controle_HVAC_Sala07 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala07) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala07 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala07) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala07 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala07 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala07 == 0),  !- A18
    Set Controle_HVAC_Sala07 = 0,  !- A19
    Set Controle_VN_Sala07 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala08Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala08 >= 26) || (Temp_Sala08 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala08 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala08 = 1,  !- A4
    Set Controle_VN_Sala08 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala08 > 0) && (Sensor_HVACS08 > 0)),  !- A6
    Set Controle_HVAC_Sala08 = 1,  !- A7
    Set Controle_VN_Sala08 = 0,  !- A8
    ELSEIF (Ocupacao_Sala08 > 0),  !- A9
    Set Controle_HVAC_Sala08 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala08) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala08 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala08) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala08 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala08 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala08 == 0),  !- A18
    Set Controle_HVAC_Sala08 = 0,  !- A19
    Set Controle_VN_Sala08 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala09Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala09 >= 26) || (Temp_Sala09 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala09 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala09 = 1,  !- A4
    Set Controle_VN_Sala09 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala09 > 0) && (Sensor_HVACS09 > 0)),  !- A6
    Set Controle_HVAC_Sala09 = 1,  !- A7
    Set Controle_VN_Sala09 = 0,  !- A8
    ELSEIF (Ocupacao_Sala09 > 0),  !- A9
    Set Controle_HVAC_Sala09 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala09) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala09 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala09) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala09 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala09 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala09 == 0),  !- A18
    Set Controle_HVAC_Sala09 = 0,  !- A19
    Set Controle_VN_Sala09 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala10Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala10 >= 26) || (Temp_Sala10 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala10 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala10 = 1,  !- A4
    Set Controle_VN_Sala10 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala10 > 0) && (Sensor_HVACS10 > 0)),  !- A6
    Set Controle_HVAC_Sala10 = 1,  !- A7
    Set Controle_VN_Sala10 = 0,  !- A8
    ELSEIF (Ocupacao_Sala10 > 0),  !- A9
    Set Controle_HVAC_Sala10 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala10) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala10 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala10) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala10 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala10 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala10 == 0),  !- A18
    Set Controle_HVAC_Sala10 = 0,  !- A19
    Set Controle_VN_Sala10 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala11Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala11 >= 26) || (Temp_Sala11 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala11 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala11 = 1,  !- A4
    Set Controle_VN_Sala11 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala11 > 0) && (Sensor_HVACS11 > 0)),  !- A6
    Set Controle_HVAC_Sala11 = 1,  !- A7
    Set Controle_VN_Sala11 = 0,  !- A8
    ELSEIF (Ocupacao_Sala11 > 0),  !- A9
    Set Controle_HVAC_Sala11 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala11) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala11 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala11) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala11 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala11 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala11 == 0),  !- A18
    Set Controle_HVAC_Sala11 = 0,  !- A19
    Set Controle_VN_Sala11 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala12Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala12 >= 26) || (Temp_Sala12 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala12 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala12 = 1,  !- A4
    Set Controle_VN_Sala12 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala12 > 0) && (Sensor_HVACS12 > 0)),  !- A6
    Set Controle_HVAC_Sala12 = 1,  !- A7
    Set Controle_VN_Sala12 = 0,  !- A8
    ELSEIF (Ocupacao_Sala12 > 0),  !- A9
    Set Controle_HVAC_Sala12 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala12) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala12 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala12) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala12 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala12 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala12 == 0),  !- A18
    Set Controle_HVAC_Sala12 = 0,  !- A19
    Set Controle_VN_Sala12 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala13Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala13 >= 26) || (Temp_Sala13 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala13 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala13 = 1,  !- A4
    Set Controle_VN_Sala13 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala13 > 0) && (Sensor_HVACS13 > 0)),  !- A6
    Set Controle_HVAC_Sala13 = 1,  !- A7
    Set Controle_VN_Sala13 = 0,  !- A8
    ELSEIF (Ocupacao_Sala13 > 0),  !- A9
    Set Controle_HVAC_Sala13 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala13) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala13 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala13) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala13 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala13 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala13 == 0),  !- A18
    Set Controle_HVAC_Sala13 = 0,  !- A19
    Set Controle_VN_Sala13 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala14Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala14 >= 26) || (Temp_Sala14 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala14 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala14 = 1,  !- A4
    Set Controle_VN_Sala14 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala14 > 0) && (Sensor_HVACS14 > 0)),  !- A6
    Set Controle_HVAC_Sala14 = 1,  !- A7
    Set Controle_VN_Sala14 = 0,  !- A8
    ELSEIF (Ocupacao_Sala14 > 0),  !- A9
    Set Controle_HVAC_Sala14 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala14) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala14 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala14) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala14 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala14 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala14 == 0),  !- A18
    Set Controle_HVAC_Sala14 = 0,  !- A19
    Set Controle_VN_Sala14 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala15Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala15 >= 26) || (Temp_Sala15 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala15 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala15 = 1,  !- A4
    Set Controle_VN_Sala15 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala15 > 0) && (Sensor_HVACS15 > 0)),  !- A6
    Set Controle_HVAC_Sala15 = 1,  !- A7
    Set Controle_VN_Sala15 = 0,  !- A8
    ELSEIF (Ocupacao_Sala15 > 0),  !- A9
    Set Controle_HVAC_Sala15 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala15) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala15 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala15) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala15 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala15 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala15 == 0),  !- A18
    Set Controle_HVAC_Sala15 = 0,  !- A19
    Set Controle_VN_Sala15 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala16Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala16 >= 26) || (Temp_Sala16 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala16 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala16 = 1,  !- A4
    Set Controle_VN_Sala16 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala16 > 0) && (Sensor_HVACS16 > 0)),  !- A6
    Set Controle_HVAC_Sala16 = 1,  !- A7
    Set Controle_VN_Sala16 = 0,  !- A8
    ELSEIF (Ocupacao_Sala16 > 0),  !- A9
    Set Controle_HVAC_Sala16 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala16) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala16 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala16) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala16 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala16 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala16 == 0),  !- A18
    Set Controle_HVAC_Sala16 = 0,  !- A19
    Set Controle_VN_Sala16 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompBibliotecaAtivo,     !- Name
    SET Temp_Conf = ((Temp_Biblioteca >= 26) || (Temp_Biblioteca <= 16)),  !- Program Line 1
    IF (Ocupacao_Biblioteca > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Biblioteca = 1,  !- A4
    Set Controle_VN_Biblioteca = 0,  !- A5
    ELSEIF ((Ocupacao_Biblioteca > 0) && (Sensor_HVACBiblioteca > 0)),  !- A6
    Set Controle_HVAC_Biblioteca = 1,  !- A7
    Set Controle_VN_Biblioteca = 0,  !- A8
    ELSEIF (Ocupacao_Biblioteca > 0),  !- A9
    Set Controle_HVAC_Biblioteca = 0,  !- A10
    IF ((Temp_Ext<Tar_Biblioteca) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Biblioteca = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Biblioteca) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Biblioteca = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Biblioteca = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Biblioteca == 0),  !- A18
    Set Controle_HVAC_Biblioteca = 0,  !- A19
    Set Controle_VN_Biblioteca = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompLabInformaticaAtivo, !- Name
    SET Temp_Conf = ((Temp_LabInformatica >= 26) || (Temp_LabInformatica <= 16)),  !- Program Line 1
    IF (Ocupacao_LabInformatica > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_LabInformatica = 1,  !- A4
    Set Controle_VN_LabInformatica = 0,  !- A5
    ELSEIF ((Ocupacao_LabInformatica > 0) && (Sensor_HVACLabInformatica > 0)),  !- A6
    Set Controle_HVAC_LabInformatica = 1,  !- A7
    Set Controle_VN_LabInformatica = 0,  !- A8
    ELSEIF (Ocupacao_LabInformatica > 0),  !- A9
    Set Controle_HVAC_LabInformatica = 0,  !- A10
    IF ((Temp_Ext<Tar_LabInformatica) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_LabInformatica = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_LabInformatica) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_LabInformatica = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_LabInformatica = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_LabInformatica == 0),  !- A18
    Set Controle_HVAC_LabInformatica = 0,  !- A19
    Set Controle_VN_LabInformatica = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompAdministrativo01Ativo,  !- Name
    SET Temp_Conf = ((Temp_Administrativo01 >= 26) || (Temp_Administrativo01 <= 16)),  !- Program Line 1
    IF (Ocupacao_Administrativo01 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Administrativo01 = 1,  !- A4
    Set Controle_VN_Administrativo01 = 0,  !- A5
    ELSEIF ((Ocupacao_Administrativo01 > 0) && (Sensor_HVACAdministrativo01 > 0)),  !- A6
    Set Controle_HVAC_Administrativo01 = 1,  !- A7
    Set Controle_VN_Administrativo01 = 0,  !- A8
    ELSEIF (Ocupacao_Administrativo01 > 0),  !- A9
    Set Controle_HVAC_Administrativo01 = 0,  !- A10
    IF ((Temp_Ext<Tar_Administrativo01) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Administrativo01 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Administrativo01) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Administrativo01 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Administrativo01 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Administrativo01 == 0),  !- A18
    Set Controle_HVAC_Administrativo01 = 0,  !- A19
    Set Controle_VN_Administrativo01 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompAdministrativo02Ativo,  !- Name
    SET Temp_Conf = ((Temp_Administrativo02 >= 26) || (Temp_Administrativo02 <= 16)),  !- Program Line 1
    IF (Ocupacao_Administrativo02 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Administrativo02 = 1,  !- A4
    Set Controle_VN_Administrativo = 0,  !- A5
    ELSEIF ((Ocupacao_Administrativo02 > 0) && (Sensor_HVACAdministrativo01 > 0)),  !- A6
    Set Controle_HVAC_Administrativo02 = 1,  !- A7
    Set Controle_VN_Administrativo02 = 0,  !- A8
    ELSEIF (Ocupacao_Administrativo02 > 0),  !- A9
    Set Controle_HVAC_Administrativo02 = 0,  !- A10
    IF ((Temp_Ext<Tar_Administrativo02) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala1 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Administrativo02) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Administrativo02 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Administrativo02 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Administrativo02 == 0),  !- A18
    Set Controle_HVAC_Administrativo02 = 0,  !- A19
    Set Controle_VN_Administrativo02 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompDiretoriaAtivo,      !- Name
    SET Temp_Conf = ((Temp_Diretoria >= 26) || (Temp_Diretoria <= 16)),  !- Program Line 1
    IF (Ocupacao_Diretoria > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Diretoria = 1,  !- A4
    Set Controle_VN_Diretoria = 0,  !- A5
    ELSEIF ((Ocupacao_Diretoria > 0) && (Sensor_HVACDiretoria > 0)),  !- A6
    Set Controle_HVAC_Diretoria = 1,  !- A7
    Set Controle_VN_Diretoria = 0,  !- A8
    ELSEIF (Ocupacao_Diretoria > 0),  !- A9
    Set Controle_HVAC_Diretoria = 0,  !- A10
    IF ((Temp_Ext<Tar_Diretoria) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Diretoria = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Diretoria) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Diretoria = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Diretoria = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Diretoria == 0),  !- A18
    Set Controle_HVAC_Diretoria = 0,  !- A19
    Set Controle_VN_Diretoria = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSecretariaAtivo,     !- Name
    SET Temp_Conf = ((Temp_Secretaria >= 26) || (Temp_Secretaria <= 16)),  !- Program Line 1
    IF (Ocupacao_Secretaria > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Secretaria = 1,  !- A4
    Set Controle_VN_Secretaria = 0,  !- A5
    ELSEIF ((Ocupacao_Secretaria > 0) && (Sensor_HVACSecretaria > 0)),  !- A6
    Set Controle_HVAC_Secretaria = 1,  !- A7
    Set Controle_VN_Secretaria = 0,  !- A8
    ELSEIF (Ocupacao_Secretaria > 0),  !- A9
    Set Controle_HVAC_Secretaria = 0,  !- A10
    IF ((Temp_Ext<Tar_Secretaria) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Secretaria = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Secretaria) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Secretaria = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Secretaria = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Secretaria == 0),  !- A18
    Set Controle_HVAC_Secretaria = 0,  !- A19
    Set Controle_VN_Secretaria = 0,  !- A20
    ENDIF;                   !- A21


!-   ===========  ALL OBJECTS IN CLASS: PARAMETRIC:SETVALUEFORRUN ===========

Parametric:SetValueForRun,
    $EPD,                    !- Name
    5.77,                    !- Value for Run 1
    5.77,                    !- Value for Run 2
    5.77,                    !- Value for Run 3
    5.77,                    !- Value for Run 4
    3.05,                    !- Value for Run 5
    3.05,                    !- Value for Run 6
    3.05,                    !- Value for Run 7
    3.05;                    !- Value for Run 8

Parametric:SetValueForRun,
    $LPD,                    !- Name
    11.09,                   !- Value for Run 1
    11.09,                   !- Value for Run 2
    3.37,                    !- Value for Run 3
    3.37,                    !- Value for Run 4
    11.09,                   !- Value for Run 5
    11.09,                   !- Value for Run 6
    3.37,                    !- Value for Run 7
    3.37;                    !- Value for Run 8

Parametric:SetValueForRun,
    $STU,                    !- Name
    0.44,                    !- Value for Run 1
    2.29,                    !- Value for Run 2
    0.44,                    !- Value for Run 3
    2.29,                    !- Value for Run 4
    0.44,                    !- Value for Run 5
    2.29,                    !- Value for Run 6
    0.44,                    !- Value for Run 7
    2.29;                    !- Value for Run 8


!-   ===========  ALL OBJECTS IN CLASS: PARAMETRIC:FILENAMESUFFIX ===========

Parametric:FileNameSuffix,
    Test,                    !- Name
    D1E1B1,                  !- Suffix for File Name in Run 1
    D1E1B2,                  !- Suffix for File Name in Run 2
    D1E2B1,                  !- Suffix for File Name in Run 3
    D1E2B2,                  !- Suffix for File Name in Run 4
    D2E1B1,                  !- Suffix for File Name in Run 5
    D2E1B2,                  !- Suffix for File Name in Run 6
    D2E2B1,                  !- Suffix for File Name in Run 7
    D2E2B2;                  !- Suffix for File Name in Run 8


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========

Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    Verbose;                 !- EMS Runtime Language Debug Output Level


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    RESULTADO,               !- Name
    2,                       !- Digits After Decimal
    Zone Ideal Loads Supply Air Total Heating Energy,  !- Variable or Meter 1 Name
    ,                        !- Aggregation Type for Variable or Meter 1
    Zone Ideal Loads Supply Air Total Cooling Energy;  !- Variable or Meter 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    Comma,                   !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    AFN Surface Venting Window or Door Opening Factor,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala01,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala01,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala01,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala01,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala01,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala02,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala02,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala02,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala02,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala02,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala03,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala03,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala03,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala03,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala03,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala04,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala04,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala04,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala04,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala04,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala05,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala05,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala05,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala05,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala05,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala06,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala06,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala06,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala06,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala06,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala07,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala07,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala07,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala07,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala07,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala08,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala08,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala08,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala08,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala08,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala09,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala09,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala09,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala09,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala09,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala10,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala10,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala10,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala10,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala10,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala11,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala11,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala11,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala11,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala11,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala12,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala12,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala12,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala12,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala12,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala13,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala13,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala13,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala13,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala13,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala14,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala14,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala14,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala14,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala14,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala15,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala15,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala15,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala15,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala15,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala16,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala16,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala16,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala16,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala16,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    LabInformatica,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_LabInformatica,       !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_LabInformatica,     !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    LabInformatica,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_LabInformatica, !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Biblioteca,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Biblioteca,           !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Biblioteca,         !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Biblioteca,              !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Biblioteca,     !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Diretoria,               !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Diretoria,            !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Diretoria,          !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Diretoria,               !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Diretoria,      !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Secretaria,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Secretaria,           !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Secretaria,         !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Secretaria,              !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Secretaria,     !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Administrativo01,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Administrativo01,     !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Administrativo01,   !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Administrativo01,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Administrativo01,  !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Administrativo02,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Administrativo02,     !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Administrativo02,   !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Administrativo02,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Administrativo02,  !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    AFN Surface Venting Window or Door Opening Factor,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type

