!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.4;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Educational,             !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExteriorWithReflections,  !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Florianopolis,           !- Name
    -27.6,                   !- Latitude {deg}
    -48.55,                  !- Longitude {deg}
    -3,                      !- Time Zone {hr}
    2;                       !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

SizingPeriod:WeatherFileDays,
    Anual,                   !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Daylight Saving Period
    No;                      !- Use Weather File Rain and Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    AnoBase,                 !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    No,                      !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:UNDISTURBED:FINITEDIFFERENCE ===========

Site:GroundTemperature:Undisturbed:FiniteDifference,
    FiniteDiff,              !- Name
    1.5,                     !- Soil Thermal Conductivity {W/m-K}
    1250,                    !- Soil Density {kg/m3}
    1500,                    !- Soil Specific Heat {J/kg-K}
    30,                      !- Soil Moisture Content Volume Fraction {percent}
    50,                      !- Soil Moisture Content Volume Fraction at Saturation {percent}
    0.4;                     !- Evapotranspiration Ground Cover Parameter {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDDOMAIN:SLAB ===========

Site:GroundDomain:Slab,
    GroundDomain,            !- Name
    10,                      !- Ground Domain Depth {m}
    1,                       !- Aspect Ratio
    5,                       !- Perimeter Offset {m}
    1.5,                     !- Soil Thermal Conductivity {W/m-K}
    1250,                    !- Soil Density {kg/m3}
    1500,                    !- Soil Specific Heat {J/kg-K}
    30,                      !- Soil Moisture Content Volume Fraction {percent}
    50,                      !- Soil Moisture Content Volume Fraction at Saturation {percent}
    Site:GroundTemperature:Undisturbed:FiniteDifference,  !- Undisturbed Ground Temperature Model Type
    FiniteDiff,              !- Undisturbed Ground Temperature Model Name
    0.4,                     !- Evapotranspiration Ground Cover Parameter
    GroundCoupledOSCM,       !- Slab Boundary Condition Model Name
    OnGrade,                 !- Slab Location
    ,                        !- Slab Material Name
    No,                      !- Horizontal Insulation
    ,                        !- Horizontal Insulation Material Name
    Full,                    !- Horizontal Insulation Extents
    ,                        !- Perimeter Insulation Width {m}
    No,                      !- Vertical Insulation
    ,                        !- Vertical Insulation Material Name
    ,                        !- Vertical Insulation Depth {m}
    Timestep,                !- Simulation Timestep
    1.6,                     !- Geometric Mesh Coefficient
    6;                       !- Mesh Density Parameter


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Atividade,               !- Name
    0,                       !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Fracao,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type

ScheduleTypeLimits,
    LIG_DESL,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    control;                 !- Unit Type

ScheduleTypeLimits,
    Temperatura,             !- Name
    0,                       !- Lower Limit Value
    50,                      !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Sch_AtivAdm,             !- Name
    Atividade,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Sch_AtivSala,            !- Name
    Atividade,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Sch_IlumAdm,             !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/15,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 02/28,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    .5,                      !- Field 10
    Until: 13:00,            !- Field 11
    0,                       !- Field 12
    Until: 16:00,            !- Field 13
    .5,                      !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 11/30,          !- Field 20
    For: weekdays,           !- Field 21
    Until: 7:00,             !- Field 22
    0,                       !- Field 23
    Until: 12:00,            !- Field 24
    1,                       !- Field 25
    Until: 14:00,            !- Field 26
    .5,                      !- Field 27
    Until: 19:00,            !- Field 28
    1,                       !- Field 29
    Until: 24:00,            !- Field 30
    0,                       !- Field 31
    For: allotherdays,       !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    Through: 12/31,          !- Field 35
    For: alldays,            !- Field 36
    Until: 24:00,            !- Field 37
    0;                       !- Field 38

Schedule:Compact,
    Sch_IlumSala8,           !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/28,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 11/30,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0,                       !- Field 12
    Until: 18:00,            !- Field 13
    0,                       !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 12/31,          !- Field 20
    For: alldays,            !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    Sch_IlumTrans,           !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/28,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 11/30,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 7:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    .5,                      !- Field 10
    Until: 14:00,            !- Field 11
    0,                       !- Field 12
    Until: 18:00,            !- Field 13
    .5,                      !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 12/31,          !- Field 20
    For:alldays,             !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    Sch_Infiltracao,         !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Sch_OcupAdm,             !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/15,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 02/28,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    .5,                      !- Field 10
    Until: 13:00,            !- Field 11
    0,                       !- Field 12
    Until: 16:00,            !- Field 13
    .5,                      !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 11/30,          !- Field 20
    For: weekdays,           !- Field 21
    Until: 7:00,             !- Field 22
    0,                       !- Field 23
    Until: 12:00,            !- Field 24
    1,                       !- Field 25
    Until: 14:00,            !- Field 26
    .5,                      !- Field 27
    Until: 19:00,            !- Field 28
    1,                       !- Field 29
    Until: 24:00,            !- Field 30
    0,                       !- Field 31
    For: allotherdays,       !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    Through: 12/31,          !- Field 35
    For: alldays,            !- Field 36
    Until: 24:00,            !- Field 37
    0;                       !- Field 38

Schedule:Compact,
    Sch_OcupSala8,           !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/28,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 11/30,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0,                       !- Field 12
    Until: 18:00,            !- Field 13
    0,                       !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 12/31,          !- Field 20
    For: alldays,            !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    TempVentilacao,          !- Name
    Temperatura,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19;                      !- Field 4

Schedule:Compact,
    ABERTURA,                !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Sch_OcupSala4,           !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/28,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 11/30,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0,                       !- Field 12
    Until: 18:00,            !- Field 13
    0,                       !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 12/31,          !- Field 20
    For: alldays,            !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    Sch_IlumSala4,           !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/28,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 11/30,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0,                       !- Field 12
    Until: 18:00,            !- Field 13
    0,                       !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 12/31,          !- Field 20
    For: alldays,            !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    HVAC_Administrativo01,   !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Administrativo02,   !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Biblioteca,         !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Diretoria,          !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_LabInformatica,     !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala01,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala02,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala03,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala04,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala05,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala06,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala07,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala08,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala09,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala10,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala11,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala12,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala13,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala14,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Secretaria,         !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Administrativo01,     !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Administrativo02,     !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Banheiro01,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Banheiro02,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Banheiro03,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Banheiro04,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Biblioteca,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Corredor,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Cozinha,              !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Deposito,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Diretoria,            !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_LabInformatica,       !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Recepcao,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Refeitorio,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala01,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala02,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala03,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala04,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala05,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala06,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala07,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala08,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala09,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala10,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala11,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala12,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala13,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala14,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Secretaria,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete,      !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    argamassa_interna,       !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    argamassa_laje_pre-moldada,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    Ceramica telha pre-moldada,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    1.05,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Ceramica_laje_tavela(24x7x20),  !- Name
    Rough,                   !- Roughness
    0.012,                   !- Thickness {m}
    1.05,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Ceramica_tijolo(14x19x29),  !- Name
    Rough,                   !- Roughness
    0.0165,                  !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ConcretoLajeMacica,      !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Concreto_laje_pre-moldada,  !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ContrapisoLaje2cm,       !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Madeira30mm,             !- Name
    MediumRough,             !- Roughness
    0.03,                    !- Thickness {m}
    0.29,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1340,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Piso_ceramico,           !- Name
    Rough,                   !- Roughness
    0.0075,                  !- Thickness {m}
    1.05,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    CamaraDeArFluxoHoriz,    !- Name
    0.16;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    CamaraDeFluxoVert,       !- Name
    0.21;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Camara_ar(atico_telhado),!- Name
    0.21;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Camara_ar_laje(tavela),  !- Name
    0.81;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Camara_ar_tijolo(14x19x29),  !- Name
    0.297;                   !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    VidFS0.87,               !- Name
    5.7,                     !- U-Factor {W/m2-K}
    0.87;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Cobertura,               !- Name
    Ceramica telha pre-moldada,  !- Outside Layer
    Camara_ar(atico_telhado),!- Layer 2
    Concreto_laje_pre-moldada,  !- Layer 3
    Ceramica_laje_tavela(24x7x20),  !- Layer 4
    Camara_ar_laje(tavela),  !- Layer 5
    Ceramica_laje_tavela(24x7x20),  !- Layer 6
    argamassa_laje_pre-moldada;  !- Layer 7

Construction,
    Laje,                    !- Name
    ConcretoLajeMacica,      !- Outside Layer
    ContrapisoLaje2cm,       !- Layer 2
    Piso_ceramico;           !- Layer 3

Construction,
    Parede,                  !- Name
    argamassa_interna,       !- Outside Layer
    Ceramica_tijolo(14x19x29),  !- Layer 2
    Camara_ar_tijolo(14x19x29),  !- Layer 3
    Ceramica_tijolo(14x19x29),  !- Layer 4
    argamassa_interna;       !- Layer 5

Construction,
    PortaMadeira,            !- Name
    Madeira30mm;             !- Outside Layer

Construction,
    VidroSimples,            !- Name
    VidFS0.87;               !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Administrativo01,        !- Name
    -0,                      !- Direction of Relative North {deg}
    11.5,                    !- X Origin {m}
    3.5,                     !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Administrativo02,        !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Banheiro01,              !- Name
    -0,                      !- Direction of Relative North {deg}
    11.5,                    !- X Origin {m}
    17,                      !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Banheiro02,              !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    17,                      !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Banheiro03,              !- Name
    -0,                      !- Direction of Relative North {deg}
    11.5,                    !- X Origin {m}
    70.23,                   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Banheiro04,              !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    70.23,                   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Biblioteca,              !- Name
    -0,                      !- Direction of Relative North {deg}
    11.5,                    !- X Origin {m}
    7,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Corredor,                !- Name
    -0,                      !- Direction of Relative North {deg}
    10.3,                    !- X Origin {m}
    17,                      !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Cozinha,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    9.25,                    !- X Origin {m}
    82.76,                   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Deposito,                !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    82.76,                   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Diretoria,               !- Name
    -0,                      !- Direction of Relative North {deg}
    11.5,                    !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    LabInformatica,          !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Recepcao,                !- Name
    -0,                      !- Direction of Relative North {deg}
    7,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Refeitorio,              !- Name
    -0,                      !- Direction of Relative North {deg}
    18.5,                    !- X Origin {m}
    73.41,                   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala01,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    11.5,                    !- X Origin {m}
    20.18,                   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala02,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    11.5,                    !- X Origin {m}
    27.33,                   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala03,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    11.5,                    !- X Origin {m}
    34.48,                   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala04,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    11.5,                    !- X Origin {m}
    41.63,                   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala05,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    11.5,                    !- X Origin {m}
    48.78,                   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala06,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    11.5,                    !- X Origin {m}
    55.93,                   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala07,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    11.5,                    !- X Origin {m}
    63.08,                   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala08,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    7,                       !- X Origin {m}
    20.18,                   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala09,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    7,                       !- X Origin {m}
    27.33,                   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala10,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    7,                       !- X Origin {m}
    34.48,                   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala11,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    7,                       !- X Origin {m}
    41.63,                   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala12,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    7,                       !- X Origin {m}
    48.78,                   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala13,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    7,                       !- X Origin {m}
    55.93,                   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala14,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    7,                       !- X Origin {m}
    63.08,                   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Secretaria,              !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    3.5,                     !- Y Origin {m}
    0;                       !- Z Origin {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    Adm,                     !- Name
    Administrativo01,        !- Zone 1 Name
    Administrativo02,        !- Zone 2 Name
    Diretoria,               !- Zone 3 Name
    Recepcao,                !- Zone 4 Name
    Secretaria;              !- Zone 5 Name

ZoneList,
    Salas,                   !- Name
    Sala01,                  !- Zone 1 Name
    Sala02,                  !- Zone 2 Name
    Sala03,                  !- Zone 3 Name
    Sala04,                  !- Zone 4 Name
    Sala05,                  !- Zone 5 Name
    Sala06,                  !- Zone 6 Name
    Sala07,                  !- Zone 7 Name
    Sala08,                  !- Zone 8 Name
    Sala09,                  !- Zone 9 Name
    Sala10,                  !- Zone 10 Name
    Sala11,                  !- Zone 11 Name
    Sala12,                  !- Zone 12 Name
    Sala13,                  !- Zone 13 Name
    Sala14;                  !- Zone 14 Name

ZoneList,
    Trans,                   !- Name
    Banheiro01,              !- Zone 1 Name
    Banheiro02,              !- Zone 2 Name
    Banheiro03,              !- Zone 3 Name
    Banheiro04,              !- Zone 4 Name
    Corredor,                !- Zone 5 Name
    Deposito,                !- Zone 6 Name
    Refeitorio;              !- Zone 7 Name

ZoneList,
    Lab,                     !- Name
    LabInformatica,          !- Zone 1 Name
    Biblioteca;              !- Zone 2 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Surface 25,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Administrativo01,        !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    3.5,                     !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.5,                     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 26,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Administrativo01,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    3.5,                     !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.5,                     !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo01,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    3.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    3.5,                     !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 267,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 280,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.5,                     !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 30,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 281,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    3.5,                     !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    3.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.5,                     !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 269,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Administrativo02,        !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    3.5,                     !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.5,                     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 270,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Administrativo02,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    3.5,                     !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.5,                     !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 271,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo02,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 278,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    3.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    3.5,                     !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 272,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo02,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 273,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo02,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.5,                     !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 274,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo02,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 10,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    3.5,                     !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    3.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.5,                     !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 49,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Banheiro01,              !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    3.18,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.18,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 50,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Banheiro01,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    3.18,                    !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.18,                    !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro01,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 282,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 52,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro01,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 71,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.18,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.18,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 53,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro01,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 59,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    3.18,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    3.18,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.18,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.18,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 54,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro01,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    3.18,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    3.18,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 256,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Banheiro02,              !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    3.18,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.18,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 257,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Banheiro02,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    3.18,                    !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.18,                    !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 258,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro02,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 36,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 259,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro02,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.18,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.18,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 260,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro02,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 63,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    3.18,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    3.18,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.18,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.18,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 261,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro02,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 68,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    3.18,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    3.18,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 250,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Banheiro03,              !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    3.18,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.18,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 251,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Banheiro03,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    3.18,                    !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.18,                    !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 252,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro03,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 210,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 253,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro03,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 44,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.18,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.18,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 254,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro03,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    3.18,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    3.18,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.18,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.18,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 255,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro03,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    3.18,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    3.18,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 145,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Banheiro04,              !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    3.18,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.18,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 146,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Banheiro04,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    3.18,                    !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.18,                    !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 147,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro04,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 249,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 148,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro04,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.18,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.18,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 149,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro04,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 275,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    3.18,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    3.18,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.18,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.18,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 150,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro04,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 69,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    3.18,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    3.18,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 262,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 24,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.2,                    !- Vertex 1 X-coordinate {m}
    10,                      !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -1.2,                    !- Vertex 2 X-coordinate {m}
    10,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.2,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.2,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 281,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 30,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 282,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 51,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    10,                      !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    10,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    10,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    10,                      !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 37,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Biblioteca,              !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    10,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.2,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.2,                    !- Vertex 4 X-coordinate {m}
    10,                      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 38,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Biblioteca,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    10,                      !- Vertex 2 Y-coordinate {m}
    3.19999999999999,        !- Vertex 2 Z-coordinate {m}
    -1.2,                    !- Vertex 3 X-coordinate {m}
    10,                      !- Vertex 3 Y-coordinate {m}
    3.19999999999999,        !- Vertex 3 Z-coordinate {m}
    -1.2,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 39,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    10,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    10,                      !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 40,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 18,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.2,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    -1.2,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 41,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 76,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    10,                      !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    10,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.2,                    !- Vertex 3 X-coordinate {m}
    10,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.2,                    !- Vertex 4 X-coordinate {m}
    10,                      !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 42,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.2,                    !- Vertex 1 X-coordinate {m}
    10,                      !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    -1.2,                    !- Vertex 2 X-coordinate {m}
    10,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.2,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.2,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 62,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.3,                    !- Vertex 1 X-coordinate {m}
    10.33,                   !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    -3.3,                    !- Vertex 2 X-coordinate {m}
    10.33,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.3,                    !- Vertex 3 X-coordinate {m}
    3.18,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.3,                    !- Vertex 4 X-coordinate {m}
    3.18,                    !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 276,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.2,                     !- Vertex 1 X-coordinate {m}
    56.41,                   !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    56.41,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.3,                    !- Vertex 3 X-coordinate {m}
    56.41,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.3,                    !- Vertex 4 X-coordinate {m}
    56.41,                   !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 194,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.2,                     !- Vertex 1 X-coordinate {m}
    24.63,                   !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    24.63,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.2,                     !- Vertex 3 X-coordinate {m}
    31.78,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.2,                     !- Vertex 4 X-coordinate {m}
    31.78,                   !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 24,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 262,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -10,                     !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -10,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 43,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 177,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.2,                     !- Vertex 1 X-coordinate {m}
    3.18,                    !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    3.18,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.2,                     !- Vertex 3 X-coordinate {m}
    10.33,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.2,                     !- Vertex 4 X-coordinate {m}
    10.33,                   !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 253,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.2,                     !- Vertex 1 X-coordinate {m}
    53.23,                   !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    53.23,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.2,                     !- Vertex 3 X-coordinate {m}
    56.41,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.2,                     !- Vertex 4 X-coordinate {m}
    56.41,                   !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 234,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.3,                    !- Vertex 1 X-coordinate {m}
    38.93,                   !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    -3.3,                    !- Vertex 2 X-coordinate {m}
    38.93,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.3,                    !- Vertex 3 X-coordinate {m}
    31.78,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.3,                    !- Vertex 4 X-coordinate {m}
    31.78,                   !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 279,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.3,                    !- Vertex 1 X-coordinate {m}
    -10,                     !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    -3.3,                    !- Vertex 2 X-coordinate {m}
    -10,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -10,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -10,                     !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 47,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 228,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.3,                    !- Vertex 1 X-coordinate {m}
    31.78,                   !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    -3.3,                    !- Vertex 2 X-coordinate {m}
    31.78,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.3,                    !- Vertex 3 X-coordinate {m}
    24.63,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.3,                    !- Vertex 4 X-coordinate {m}
    24.63,                   !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 48,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 222,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.3,                    !- Vertex 1 X-coordinate {m}
    24.63,                   !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    -3.3,                    !- Vertex 2 X-coordinate {m}
    24.63,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.3,                    !- Vertex 3 X-coordinate {m}
    17.48,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.3,                    !- Vertex 4 X-coordinate {m}
    17.48,                   !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 67,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 212,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.2,                     !- Vertex 1 X-coordinate {m}
    46.08,                   !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    46.08,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.2,                     !- Vertex 3 X-coordinate {m}
    53.23,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.2,                     !- Vertex 4 X-coordinate {m}
    53.23,                   !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 68,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 261,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.3,                    !- Vertex 1 X-coordinate {m}
    3.18,                    !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    -3.3,                    !- Vertex 2 X-coordinate {m}
    3.18,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.3,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.3,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 69,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 150,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.3,                    !- Vertex 1 X-coordinate {m}
    56.41,                   !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    -3.3,                    !- Vertex 2 X-coordinate {m}
    56.41,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.3,                    !- Vertex 3 X-coordinate {m}
    53.23,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.3,                    !- Vertex 4 X-coordinate {m}
    53.23,                   !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 70,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 182,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.2,                     !- Vertex 1 X-coordinate {m}
    10.33,                   !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    10.33,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.2,                     !- Vertex 3 X-coordinate {m}
    17.48,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.2,                     !- Vertex 4 X-coordinate {m}
    17.48,                   !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 52,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.2,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.2,                     !- Vertex 3 X-coordinate {m}
    3.18,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.2,                     !- Vertex 4 X-coordinate {m}
    3.18,                    !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 72,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 206,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.2,                     !- Vertex 1 X-coordinate {m}
    38.93,                   !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    38.93,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.2,                     !- Vertex 3 X-coordinate {m}
    46.08,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.2,                     !- Vertex 4 X-coordinate {m}
    46.08,                   !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 73,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 200,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.2,                     !- Vertex 1 X-coordinate {m}
    31.78,                   !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    31.78,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.2,                     !- Vertex 3 X-coordinate {m}
    38.93,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.2,                     !- Vertex 4 X-coordinate {m}
    38.93,                   !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 74,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 188,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.2,                     !- Vertex 1 X-coordinate {m}
    17.48,                   !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    17.48,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.2,                     !- Vertex 3 X-coordinate {m}
    24.63,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.2,                     !- Vertex 4 X-coordinate {m}
    24.63,                   !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 75,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 216,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.3,                    !- Vertex 1 X-coordinate {m}
    17.48,                   !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    -3.3,                    !- Vertex 2 X-coordinate {m}
    17.48,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.3,                    !- Vertex 3 X-coordinate {m}
    10.33,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.3,                    !- Vertex 4 X-coordinate {m}
    10.33,                   !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 41,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.2,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 77,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 240,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.3,                    !- Vertex 1 X-coordinate {m}
    46.08,                   !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    -3.3,                    !- Vertex 2 X-coordinate {m}
    46.08,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.3,                    !- Vertex 3 X-coordinate {m}
    38.93,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.3,                    !- Vertex 4 X-coordinate {m}
    38.93,                   !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 78,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 35,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.3,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    -3.3,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.3,                    !- Vertex 3 X-coordinate {m}
    -10,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.3,                    !- Vertex 4 X-coordinate {m}
    -10,                     !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 79,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 246,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.3,                    !- Vertex 1 X-coordinate {m}
    53.23,                   !- Vertex 1 Y-coordinate {m}
    3.19999999999999,        !- Vertex 1 Z-coordinate {m}
    -3.3,                    !- Vertex 2 X-coordinate {m}
    53.23,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.3,                    !- Vertex 3 X-coordinate {m}
    46.08,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.3,                    !- Vertex 4 X-coordinate {m}
    46.08,                   !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 163,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Cozinha,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.25,                    !- Vertex 1 X-coordinate {m}
    4.5,                     !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    9.25,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4.5,                     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 164,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Cozinha,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.25,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    9.25,                    !- Vertex 2 X-coordinate {m}
    4.5,                     !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.5,                     !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 165,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Cozinha,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 160,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.5,                     !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 166,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Cozinha,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.25,                    !- Vertex 1 X-coordinate {m}
    4.5,                     !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    9.25,                    !- Vertex 2 X-coordinate {m}
    4.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4.5,                     !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 167,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Cozinha,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.25,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    9.25,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.25,                    !- Vertex 3 X-coordinate {m}
    4.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    9.25,                    !- Vertex 4 X-coordinate {m}
    4.5,                     !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 168,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Cozinha,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 277,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.25,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    9.25,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 157,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Deposito,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.25,                    !- Vertex 1 X-coordinate {m}
    4.5,                     !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    9.25,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4.5,                     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 158,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Deposito,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.5,                     !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 159,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Deposito,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.25,                    !- Vertex 1 X-coordinate {m}
    4.5,                     !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    9.25,                    !- Vertex 2 X-coordinate {m}
    4.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4.5,                     !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 160,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Deposito,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 165,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.25,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    9.25,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.25,                    !- Vertex 3 X-coordinate {m}
    4.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    9.25,                    !- Vertex 4 X-coordinate {m}
    4.5,                     !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 161,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Deposito,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 5,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.25,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    9.25,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 162,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Deposito,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.25,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    9.25,                    !- Vertex 2 X-coordinate {m}
    4.5,                     !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.5,                     !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 263,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Diretoria,               !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    3.5,                     !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.5,                     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 264,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Diretoria,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    3.5,                     !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.5,                     !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 265,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Diretoria,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    3.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    3.5,                     !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 266,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Diretoria,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 267,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Diretoria,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 28,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    3.5,                     !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    3.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.5,                     !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 268,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Diretoria,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 16,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.5,                     !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 31,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    LabInformatica,          !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    10,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    10,                      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    LabInformatica,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 12,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    LabInformatica,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    10,                      !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    10,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 34,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    LabInformatica,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    10,                      !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    10,                      !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    LabInformatica,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 78,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    10,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    10,                      !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 36,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    LabInformatica,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 258,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    10,                      !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    10,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    10,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    10,                      !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 13,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Recepcao,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 14,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Recepcao,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 268,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    3.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    3.5,                     !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 9,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.5,                     !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 18,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 40,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.3,                     !- Vertex 3 X-coordinate {m}
    6.99999999999999,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.3,                     !- Vertex 4 X-coordinate {m}
    6.99999999999999,        !- Vertex 4 Y-coordinate {m}
    3.19999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 278,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 271,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.5,                     !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 279,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 46,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    3.3,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    3.3,                     !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 280,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 29,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    3.5,                     !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    3.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Refeitorio,              !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    9.35,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -18.5,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -18.5,                   !- Vertex 4 X-coordinate {m}
    9.35,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 2,               !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Refeitorio,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9.35,                    !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -18.5,                   !- Vertex 3 X-coordinate {m}
    9.35,                    !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -18.5,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 275,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 149,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18.5,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -18.5,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -11.5,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -11.5,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 276,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 22,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -11.5,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -11.5,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 277,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 168,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    9.35,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9.35,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.25,                   !- Vertex 3 X-coordinate {m}
    9.35,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.25,                   !- Vertex 4 X-coordinate {m}
    9.35,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 254,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -7,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18.5,                   !- Vertex 1 X-coordinate {m}
    9.35000000000001,        !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -18.5,                   !- Vertex 2 X-coordinate {m}
    9.35000000000001,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -18.5,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -18.5,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 161,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.25,                   !- Vertex 1 X-coordinate {m}
    9.35000000000001,        !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -9.25,                   !- Vertex 2 X-coordinate {m}
    9.35000000000001,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -18.5,                   !- Vertex 3 X-coordinate {m}
    9.35000000000001,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -18.5,                   !- Vertex 4 X-coordinate {m}
    9.35000000000001,        !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 6,               !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.35000000000001,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.35000000000001,        !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 177,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala01,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 43,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 55,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala01,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala01,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 57,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala01,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 58,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala01,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 179,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 59,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala01,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 53,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 60,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala01,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 178,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala02,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 179,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala02,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 58,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 180,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala02,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 185,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 181,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala02,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 182,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala02,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 70,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 183,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala02,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 184,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala03,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 185,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala03,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 180,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 186,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala03,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 191,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 187,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala03,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 188,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala03,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 74,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 189,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala03,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 190,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala04,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 191,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala04,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 186,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 192,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala04,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 197,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 193,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala04,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 194,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala04,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 23,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 195,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala04,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 196,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala05,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 197,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala05,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 192,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 198,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala05,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 203,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 199,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala05,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 200,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala05,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 73,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 201,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala05,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 202,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala06,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 203,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala06,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 198,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 204,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala06,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 209,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 205,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala06,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 206,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala06,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 72,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 207,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala06,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 208,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala07,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 209,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala07,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 204,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 210,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala07,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 252,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 211,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala07,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 212,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala07,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 67,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 213,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala07,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 61,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala08,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 62,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala08,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 21,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 63,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala08,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 260,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -7,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala08,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7,                      !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -7,                      !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala08,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 217,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 66,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala08,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 214,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala09,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 215,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala09,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 216,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala09,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 75,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 217,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala09,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 65,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -7,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 218,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala09,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7,                      !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -7,                      !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 219,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala09,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 223,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 220,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala10,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 221,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala10,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 222,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala10,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 48,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 223,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala10,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 219,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -7,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 224,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala10,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7,                      !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -7,                      !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 225,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala10,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 229,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 226,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala11,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 227,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala11,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 228,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala11,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 47,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 229,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala11,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 225,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -7,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 230,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala11,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7,                      !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -7,                      !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 231,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala11,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 235,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 232,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala12,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 233,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala12,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 234,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala12,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 45,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 235,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala12,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 231,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -7,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 236,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala12,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7,                      !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -7,                      !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 237,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala12,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 241,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 238,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala13,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 239,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala13,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 240,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala13,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 77,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 241,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala13,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 237,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -7,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 242,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala13,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7,                      !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -7,                      !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 243,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala13,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 247,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 244,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala14,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 245,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala14,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 246,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala14,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 79,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 247,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala14,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 243,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -7,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 248,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala14,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7,                      !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -7,                      !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 249,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala14,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 147,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.15,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.15,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    7.15,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    7.15,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 274,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.5,                     !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 12,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 32,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    3.5,                     !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    3.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.5,                     !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Secretaria,              !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    3.5,                     !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.5,                     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 8,               !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Secretaria,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    3.5,                     !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.5,                     !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 17,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    3.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    3.5,                     !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 20_1,            !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Corredor,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    1.2,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    56.41,                   !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -3.3,                    !- Vertex 3 X-coordinate {m}
    56.41,                   !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -3.3,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 20_2,            !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Corredor,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -10,                     !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -3.3,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -3.3,                    !- Vertex 4 X-coordinate {m}
    -10,                     !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 19_1,            !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Corredor,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    -3.3,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -3.3,                    !- Vertex 2 X-coordinate {m}
    56.41,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.2,                     !- Vertex 3 X-coordinate {m}
    56.41,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 19_2,            !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Corredor,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    -3.3,                    !- Vertex 1 X-coordinate {m}
    -10,                     !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -3.3,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -10,                     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Administrativo01_F1,     !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 27,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.413507912709533,       !- Vertex 1 Y-coordinate {m}
    2.73589359723732,        !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.413507912709534,       !- Vertex 2 Y-coordinate {m}
    1.61589359723732,        !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    3.41350791270953,        !- Vertex 3 Y-coordinate {m}
    1.61589359723732,        !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    3.41350791270953,        !- Vertex 4 Y-coordinate {m}
    2.73589359723732;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Administrativo01_D1,     !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 29,              !- Building Surface Name
    Recepcao_D3,             !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.3,                     !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.3,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.5,                     !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Administrativo02_D1,     !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 271,             !- Building Surface Name
    Recepcao_D4,             !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.5,                     !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    1.3,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    1.3,                     !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Administrativo02_F1,     !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 273,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.25083426688861,        !- Vertex 1 Y-coordinate {m}
    2.43732972446441,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.25083426688861,        !- Vertex 2 Y-coordinate {m}
    1.31732972446441,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.250834266888615,       !- Vertex 3 Y-coordinate {m}
    1.31732972446441,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.250834266888615,       !- Vertex 4 Y-coordinate {m}
    2.43732972446441;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Banheiro01_D1,           !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 52,              !- Building Surface Name
    Corredor_D3,             !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.26000380971027,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.26000380971027,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.46000380971027,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.46000380971027,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Banheiro01_F1,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 54,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.929000000000002,       !- Vertex 1 Y-coordinate {m}
    2.77738854151119,        !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.929000000000002,       !- Vertex 2 Y-coordinate {m}
    1.77738854151119,        !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    2.251,                   !- Vertex 3 Y-coordinate {m}
    1.77738854151119,        !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    2.251,                   !- Vertex 4 Y-coordinate {m}
    2.77738854151119;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Banheiro02_F1,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 259,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.251,                   !- Vertex 1 Y-coordinate {m}
    2.5313264335021,         !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.251,                   !- Vertex 2 Y-coordinate {m}
    1.5313264335021,         !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.929000000000002,       !- Vertex 3 Y-coordinate {m}
    1.5313264335021,         !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.929000000000002,       !- Vertex 4 Y-coordinate {m}
    2.5313264335021;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Banheiro02_D1,           !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 261,             !- Building Surface Name
    Corredor_D14,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.500000000000002,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.500000000000002,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    1.3,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    1.3,                     !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Banheiro03_D1,           !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 253,             !- Building Surface Name
    Corredor_D11,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.26000380971027,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.26000380971027,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.46000380971026,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.46000380971026,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Banheiro03_F1,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 255,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.929000000000002,       !- Vertex 1 Y-coordinate {m}
    2.77738854151119,        !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.929000000000002,       !- Vertex 2 Y-coordinate {m}
    1.77738854151119,        !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    2.251,                   !- Vertex 3 Y-coordinate {m}
    1.77738854151119,        !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    2.251,                   !- Vertex 4 Y-coordinate {m}
    2.77738854151119;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Banheiro04_F1,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 148,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.251,                   !- Vertex 1 Y-coordinate {m}
    2.5313264335021,         !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.251,                   !- Vertex 2 Y-coordinate {m}
    1.5313264335021,         !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.929000000000002,       !- Vertex 3 Y-coordinate {m}
    1.5313264335021,         !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.929000000000002,       !- Vertex 4 Y-coordinate {m}
    2.5313264335021;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Banheiro04_D1,           !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 150,             !- Building Surface Name
    Corredor_D22,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.500000000000002,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.500000000000002,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    1.3,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    1.3,                     !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Biblioteca_D1,           !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 262,             !- Building Surface Name
    Corredor_D2,             !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.2,                    !- Vertex 1 X-coordinate {m}
    1.3,                     !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -1.2,                    !- Vertex 2 X-coordinate {m}
    1.3,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.2,                    !- Vertex 3 X-coordinate {m}
    0.499999999999999,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.2,                    !- Vertex 4 X-coordinate {m}
    0.499999999999999,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Biblioteca_F1,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 39,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.520846117291182,       !- Vertex 1 Y-coordinate {m}
    2.68539128017126,        !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.520846117291182,       !- Vertex 2 Y-coordinate {m}
    1.18539128017126,        !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    9.52084611729118,        !- Vertex 3 Y-coordinate {m}
    1.18539128017126,        !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    9.52084611729118,        !- Vertex 4 Y-coordinate {m}
    2.68539128017126;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corredor_D15,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 21,              !- Building Surface Name
    Sala08_D1,               !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.3,                    !- Vertex 1 X-coordinate {m}
    4.18,                    !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -3.3,                    !- Vertex 2 X-coordinate {m}
    4.18,                    !- Vertex 2 Y-coordinate {m}
    -4.33146851719357e-15,   !- Vertex 2 Z-coordinate {m}
    -3.3,                    !- Vertex 3 X-coordinate {m}
    3.38,                    !- Vertex 3 Y-coordinate {m}
    -4.33146851719357e-15,   !- Vertex 3 Z-coordinate {m}
    -3.3,                    !- Vertex 4 X-coordinate {m}
    3.38,                    !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corredor_D12,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 22,              !- Building Surface Name
    Refeitorio_D1,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.1,                     !- Vertex 1 X-coordinate {m}
    56.41,                   !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.1,                     !- Vertex 2 X-coordinate {m}
    56.41,                   !- Vertex 2 Y-coordinate {m}
    -4.6924242269597e-15,    !- Vertex 2 Z-coordinate {m}
    -3.2,                    !- Vertex 3 X-coordinate {m}
    56.41,                   !- Vertex 3 Y-coordinate {m}
    -4.33146851719357e-15,   !- Vertex 3 Z-coordinate {m}
    -3.2,                    !- Vertex 4 X-coordinate {m}
    56.41,                   !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corredor_D7,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 23,              !- Building Surface Name
    Sala04_D1,               !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.2,                     !- Vertex 1 X-coordinate {m}
    24.83,                   !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    24.83,                   !- Vertex 2 Y-coordinate {m}
    -4.33146851719357e-15,   !- Vertex 2 Z-coordinate {m}
    1.2,                     !- Vertex 3 X-coordinate {m}
    25.63,                   !- Vertex 3 Y-coordinate {m}
    -5.77529135625809e-15,   !- Vertex 3 Z-coordinate {m}
    1.2,                     !- Vertex 4 X-coordinate {m}
    25.63,                   !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corredor_D2,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 24,              !- Building Surface Name
    Biblioteca_D1,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -9.50000000000001,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -9.50000000000001,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -8.70000000000001,       !- Vertex 3 Y-coordinate {m}
    -1.19115384222823e-14,   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -8.70000000000001,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corredor_D4,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 43,              !- Building Surface Name
    Sala01_D1,               !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.2,                     !- Vertex 1 X-coordinate {m}
    3.38,                    !- Vertex 1 Y-coordinate {m}
    2.09999999999999,        !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    3.38,                    !- Vertex 2 Y-coordinate {m}
    -5.77529135625809e-15,   !- Vertex 2 Z-coordinate {m}
    1.2,                     !- Vertex 3 X-coordinate {m}
    4.18,                    !- Vertex 3 Y-coordinate {m}
    -5.77529135625809e-15,   !- Vertex 3 Z-coordinate {m}
    1.2,                     !- Vertex 4 X-coordinate {m}
    4.18,                    !- Vertex 4 Y-coordinate {m}
    2.09999999999999;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corredor_D11,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 44,              !- Building Surface Name
    Banheiro03_D1,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.2,                     !- Vertex 1 X-coordinate {m}
    54.6900038097103,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    54.6900038097103,        !- Vertex 2 Y-coordinate {m}
    -4.6924242269597e-15,    !- Vertex 2 Z-coordinate {m}
    1.2,                     !- Vertex 3 X-coordinate {m}
    55.4900038097103,        !- Vertex 3 Y-coordinate {m}
    -5.77529135625809e-15,   !- Vertex 3 Z-coordinate {m}
    1.2,                     !- Vertex 4 X-coordinate {m}
    55.4900038097103,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corredor_D19,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 45,              !- Building Surface Name
    Sala12_D1,               !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.3,                    !- Vertex 1 X-coordinate {m}
    32.78,                   !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -3.3,                    !- Vertex 2 X-coordinate {m}
    32.78,                   !- Vertex 2 Y-coordinate {m}
    -4.33146851719357e-15,   !- Vertex 2 Z-coordinate {m}
    -3.3,                    !- Vertex 3 X-coordinate {m}
    31.98,                   !- Vertex 3 Y-coordinate {m}
    -4.33146851719357e-15,   !- Vertex 3 Z-coordinate {m}
    -3.3,                    !- Vertex 4 X-coordinate {m}
    31.98,                   !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corredor_D1,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 46,              !- Building Surface Name
    Recepcao_D6,             !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.2,                    !- Vertex 1 X-coordinate {m}
    -10,                     !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -3.2,                    !- Vertex 2 X-coordinate {m}
    -10,                     !- Vertex 2 Y-coordinate {m}
    -6.49720277579036e-15,   !- Vertex 2 Z-coordinate {m}
    -0.0999999999999989,     !- Vertex 3 X-coordinate {m}
    -10,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.0999999999999989,     !- Vertex 4 X-coordinate {m}
    -10,                     !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corredor_D18,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 47,              !- Building Surface Name
    Sala11_D1,               !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.3,                    !- Vertex 1 X-coordinate {m}
    25.63,                   !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -3.3,                    !- Vertex 2 X-coordinate {m}
    25.63,                   !- Vertex 2 Y-coordinate {m}
    -2.88764567812905e-15,   !- Vertex 2 Z-coordinate {m}
    -3.3,                    !- Vertex 3 X-coordinate {m}
    24.83,                   !- Vertex 3 Y-coordinate {m}
    -2.88764567812905e-15,   !- Vertex 3 Z-coordinate {m}
    -3.3,                    !- Vertex 4 X-coordinate {m}
    24.83,                   !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corredor_D17,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 48,              !- Building Surface Name
    Sala10_D1,               !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.3,                    !- Vertex 1 X-coordinate {m}
    18.48,                   !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -3.3,                    !- Vertex 2 X-coordinate {m}
    18.48,                   !- Vertex 2 Y-coordinate {m}
    -4.33146851719357e-15,   !- Vertex 2 Z-coordinate {m}
    -3.3,                    !- Vertex 3 X-coordinate {m}
    17.68,                   !- Vertex 3 Y-coordinate {m}
    -4.33146851719357e-15,   !- Vertex 3 Z-coordinate {m}
    -3.3,                    !- Vertex 4 X-coordinate {m}
    17.68,                   !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corredor_D10,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 67,              !- Building Surface Name
    Sala07_D1,               !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.2,                     !- Vertex 1 X-coordinate {m}
    46.28,                   !- Vertex 1 Y-coordinate {m}
    2.09999999999999,        !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    46.28,                   !- Vertex 2 Y-coordinate {m}
    -5.77529135625809e-15,   !- Vertex 2 Z-coordinate {m}
    1.2,                     !- Vertex 3 X-coordinate {m}
    47.08,                   !- Vertex 3 Y-coordinate {m}
    -5.77529135625809e-15,   !- Vertex 3 Z-coordinate {m}
    1.2,                     !- Vertex 4 X-coordinate {m}
    47.08,                   !- Vertex 4 Y-coordinate {m}
    2.09999999999999;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corredor_D14,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 68,              !- Building Surface Name
    Banheiro02_D1,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.3,                    !- Vertex 1 X-coordinate {m}
    1.3,                     !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -3.3,                    !- Vertex 2 X-coordinate {m}
    1.3,                     !- Vertex 2 Y-coordinate {m}
    -4.33146851719357e-15,   !- Vertex 2 Z-coordinate {m}
    -3.3,                    !- Vertex 3 X-coordinate {m}
    0.500000000000002,       !- Vertex 3 Y-coordinate {m}
    -2.88764567812905e-15,   !- Vertex 3 Z-coordinate {m}
    -3.3,                    !- Vertex 4 X-coordinate {m}
    0.500000000000002,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corredor_D22,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 69,              !- Building Surface Name
    Banheiro04_D1,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.3,                    !- Vertex 1 X-coordinate {m}
    54.53,                   !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -3.3,                    !- Vertex 2 X-coordinate {m}
    54.53,                   !- Vertex 2 Y-coordinate {m}
    -4.33146851719357e-15,   !- Vertex 2 Z-coordinate {m}
    -3.3,                    !- Vertex 3 X-coordinate {m}
    53.73,                   !- Vertex 3 Y-coordinate {m}
    -2.88764567812905e-15,   !- Vertex 3 Z-coordinate {m}
    -3.3,                    !- Vertex 4 X-coordinate {m}
    53.73,                   !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corredor_D5,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 70,              !- Building Surface Name
    Sala02-D1,               !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.2,                     !- Vertex 1 X-coordinate {m}
    10.53,                   !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    10.53,                   !- Vertex 2 Y-coordinate {m}
    -4.33146851719357e-15,   !- Vertex 2 Z-coordinate {m}
    1.2,                     !- Vertex 3 X-coordinate {m}
    11.33,                   !- Vertex 3 Y-coordinate {m}
    -5.77529135625809e-15,   !- Vertex 3 Z-coordinate {m}
    1.2,                     !- Vertex 4 X-coordinate {m}
    11.33,                   !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corredor_D3,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 71,              !- Building Surface Name
    Banheiro01_D1,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.2,                     !- Vertex 1 X-coordinate {m}
    1.46000380971027,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    1.46000380971027,        !- Vertex 2 Y-coordinate {m}
    -2.16573425859679e-15,   !- Vertex 2 Z-coordinate {m}
    1.2,                     !- Vertex 3 X-coordinate {m}
    2.26000380971027,        !- Vertex 3 Y-coordinate {m}
    -1.11896270027501e-14,   !- Vertex 3 Z-coordinate {m}
    1.2,                     !- Vertex 4 X-coordinate {m}
    2.26000380971027,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corredor_D9,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 72,              !- Building Surface Name
    Sala06_D1,               !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.2,                     !- Vertex 1 X-coordinate {m}
    39.13,                   !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    39.13,                   !- Vertex 2 Y-coordinate {m}
    -4.33146851719357e-15,   !- Vertex 2 Z-coordinate {m}
    1.2,                     !- Vertex 3 X-coordinate {m}
    39.93,                   !- Vertex 3 Y-coordinate {m}
    -4.33146851719357e-15,   !- Vertex 3 Z-coordinate {m}
    1.2,                     !- Vertex 4 X-coordinate {m}
    39.93,                   !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corredor_D8,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 73,              !- Building Surface Name
    Sala05_D1,               !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.2,                     !- Vertex 1 X-coordinate {m}
    31.98,                   !- Vertex 1 Y-coordinate {m}
    2.09999999999999,        !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    31.98,                   !- Vertex 2 Y-coordinate {m}
    -5.77529135625809e-15,   !- Vertex 2 Z-coordinate {m}
    1.2,                     !- Vertex 3 X-coordinate {m}
    32.78,                   !- Vertex 3 Y-coordinate {m}
    -5.77529135625809e-15,   !- Vertex 3 Z-coordinate {m}
    1.2,                     !- Vertex 4 X-coordinate {m}
    32.78,                   !- Vertex 4 Y-coordinate {m}
    2.09999999999999;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corredor_D6,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 74,              !- Building Surface Name
    Sala03_D1,               !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.19999999999999,        !- Vertex 1 X-coordinate {m}
    17.68,                   !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.2,                     !- Vertex 2 X-coordinate {m}
    17.68,                   !- Vertex 2 Y-coordinate {m}
    -4.33146851719357e-15,   !- Vertex 2 Z-coordinate {m}
    1.19999999999999,        !- Vertex 3 X-coordinate {m}
    18.48,                   !- Vertex 3 Y-coordinate {m}
    -5.77529135625809e-15,   !- Vertex 3 Z-coordinate {m}
    1.19999999999999,        !- Vertex 4 X-coordinate {m}
    18.48,                   !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corredor_D16,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 75,              !- Building Surface Name
    Sala09_D1,               !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.3,                    !- Vertex 1 X-coordinate {m}
    11.33,                   !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -3.3,                    !- Vertex 2 X-coordinate {m}
    11.33,                   !- Vertex 2 Y-coordinate {m}
    -4.33146851719357e-15,   !- Vertex 2 Z-coordinate {m}
    -3.3,                    !- Vertex 3 X-coordinate {m}
    10.53,                   !- Vertex 3 Y-coordinate {m}
    -2.88764567812905e-15,   !- Vertex 3 Z-coordinate {m}
    -3.3,                    !- Vertex 4 X-coordinate {m}
    10.53,                   !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corredor_D20,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 77,              !- Building Surface Name
    Sala13_D1,               !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.3,                    !- Vertex 1 X-coordinate {m}
    39.93,                   !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -3.3,                    !- Vertex 2 X-coordinate {m}
    39.93,                   !- Vertex 2 Y-coordinate {m}
    -4.33146851719357e-15,   !- Vertex 2 Z-coordinate {m}
    -3.3,                    !- Vertex 3 X-coordinate {m}
    39.13,                   !- Vertex 3 Y-coordinate {m}
    -4.33146851719357e-15,   !- Vertex 3 Z-coordinate {m}
    -3.3,                    !- Vertex 4 X-coordinate {m}
    39.13,                   !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corredor_D13,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 78,              !- Building Surface Name
    LabInformatica_D1,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.3,                    !- Vertex 1 X-coordinate {m}
    -8.7,                    !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -3.3,                    !- Vertex 2 X-coordinate {m}
    -8.7,                    !- Vertex 2 Y-coordinate {m}
    -4.33146851719357e-15,   !- Vertex 2 Z-coordinate {m}
    -3.3,                    !- Vertex 3 X-coordinate {m}
    -9.5,                    !- Vertex 3 Y-coordinate {m}
    -4.33146851719357e-15,   !- Vertex 3 Z-coordinate {m}
    -3.3,                    !- Vertex 4 X-coordinate {m}
    -9.5,                    !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corredor_D21,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 79,              !- Building Surface Name
    Sala14_D1,               !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.3,                    !- Vertex 1 X-coordinate {m}
    47.08,                   !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -3.3,                    !- Vertex 2 X-coordinate {m}
    47.08,                   !- Vertex 2 Y-coordinate {m}
    -4.33146851719357e-15,   !- Vertex 2 Z-coordinate {m}
    -3.3,                    !- Vertex 3 X-coordinate {m}
    46.28,                   !- Vertex 3 Y-coordinate {m}
    -4.33146851719357e-15,   !- Vertex 3 Z-coordinate {m}
    -3.3,                    !- Vertex 4 X-coordinate {m}
    46.28,                   !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Cozinha_F1,              !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 167,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.25,                    !- Vertex 1 X-coordinate {m}
    0.442695934778473,       !- Vertex 1 Y-coordinate {m}
    2.26178520705176,        !- Vertex 1 Z-coordinate {m}
    9.25,                    !- Vertex 2 X-coordinate {m}
    0.442695934778473,       !- Vertex 2 Y-coordinate {m}
    1.26178520705176,        !- Vertex 2 Z-coordinate {m}
    9.25,                    !- Vertex 3 X-coordinate {m}
    3.44269593477847,        !- Vertex 3 Y-coordinate {m}
    1.26178520705176,        !- Vertex 3 Z-coordinate {m}
    9.25,                    !- Vertex 4 X-coordinate {m}
    3.44269593477847,        !- Vertex 4 Y-coordinate {m}
    2.26178520705176;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Cozinha_D1,              !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 168,             !- Building Surface Name
    Refeitorio_D4,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.3,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.3,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Deposito_F1,             !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 158,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.08308285262247,        !- Vertex 1 Y-coordinate {m}
    2.59541382704808,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.08308285262247,        !- Vertex 2 Y-coordinate {m}
    1.59541382704808,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.63308285262247,        !- Vertex 3 Y-coordinate {m}
    1.59541382704808,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.63308285262247,        !- Vertex 4 Y-coordinate {m}
    2.59541382704808;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Deposito_D1,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 161,             !- Building Surface Name
    Refeitorio_D5,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.95,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    7.95,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.75,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.75,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Diretoria_F1,            !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 265,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.413507912709533,       !- Vertex 1 Y-coordinate {m}
    2.73589359723732,        !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.413507912709534,       !- Vertex 2 Y-coordinate {m}
    1.61589359723732,        !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    3.41350791270953,        !- Vertex 3 Y-coordinate {m}
    1.61589359723732,        !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    3.41350791270953,        !- Vertex 4 Y-coordinate {m}
    2.73589359723732;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Diretoria_D1,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 268,             !- Building Surface Name
    Recepcao_D2,             !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.3,                     !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.3,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.5,                     !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    LabInformatica_F1,       !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 33,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    9.09428217311268,        !- Vertex 1 Y-coordinate {m}
    2.45566732321375,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9.09428217311268,        !- Vertex 2 Y-coordinate {m}
    1.10466732321375,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.0942821731126795,      !- Vertex 3 Y-coordinate {m}
    1.10466732321375,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.0942821731126795,      !- Vertex 4 Y-coordinate {m}
    2.45566732321375;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    LabInformatica_D1,       !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 35,              !- Building Surface Name
    Corredor_D13,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.499999999999999,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.499999999999999,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    1.3,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    1.3,                     !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Recepcao_D1,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 15,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.79079179975508,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.79079179975508,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.59079179975508,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.59079179975508,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Recepcao_F1,             !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 15,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.10183384467302,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.79164651040549,        !- Vertex 1 Z-coordinate {m}
    3.10183384467302,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.04164651040549,        !- Vertex 2 Z-coordinate {m}
    4.34183384467302,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.04164651040549,        !- Vertex 3 Z-coordinate {m}
    4.34183384467302,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.79164651040549;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Recepcao_F2,             !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 15,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.187433549438746,       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.79164651040549,        !- Vertex 1 Z-coordinate {m}
    0.187433549438746,       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.04164651040549,        !- Vertex 2 Z-coordinate {m}
    1.42743354943875,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.04164651040549,        !- Vertex 3 Z-coordinate {m}
    1.42743354943875,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.79164651040549;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Recepcao_D2,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 16,              !- Building Surface Name
    Diretoria_D1,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    0.5,                     !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    0.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    1.3,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    1.3,                     !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Recepcao_D5,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 17,              !- Building Surface Name
    Secretaria_D1,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.8,                     !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.8,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Recepcao_D4,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 278,             !- Building Surface Name
    Administrativo02_D1,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.3,                     !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.3,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.5,                     !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Recepcao_D6,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 279,             !- Building Surface Name
    Corredor_D1,             !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.2,                     !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    3.2,                     !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    4.33146851719357e-15,    !- Vertex 2 Z-coordinate {m}
    0.1,                     !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.1,                     !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Recepcao_D3,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 280,             !- Building Surface Name
    Administrativo01_D1,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    4,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    4,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    4.8,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    4.8,                     !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Refeitorio_D1,           !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 276,             !- Building Surface Name
    Corredor_D12,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -11.4,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -11.4,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.1,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.1,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Refeitorio_D4,           !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 277,             !- Building Surface Name
    Cozinha_D1,              !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7.95,                   !- Vertex 1 X-coordinate {m}
    9.35000000000001,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -7.95,                   !- Vertex 2 X-coordinate {m}
    9.35000000000001,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -8.75,                   !- Vertex 3 X-coordinate {m}
    9.35000000000001,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -8.75,                   !- Vertex 4 X-coordinate {m}
    9.35000000000001,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Refeitorio_D2,           !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 4,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -18.5,                   !- Vertex 1 X-coordinate {m}
    9.25000000000001,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -18.5,                   !- Vertex 2 X-coordinate {m}
    9.25000000000001,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -18.5,                   !- Vertex 3 X-coordinate {m}
    0.1,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -18.5,                   !- Vertex 4 X-coordinate {m}
    0.1,                     !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Refeitorio_D5,           !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 5,               !- Building Surface Name
    Deposito_D1,             !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -9.75,                   !- Vertex 1 X-coordinate {m}
    9.35000000000001,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -9.75,                   !- Vertex 2 X-coordinate {m}
    9.35000000000001,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.55,                  !- Vertex 3 X-coordinate {m}
    9.35000000000001,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -10.55,                  !- Vertex 4 X-coordinate {m}
    9.35000000000001,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Refeitorio_D3,           !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 6,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.100000000000012,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.100000000000012,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.25000000000001,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.25000000000001,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala01_D1,               !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 177,             !- Building Surface Name
    Corredor_D4,             !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.200000000000001,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.200000000000001,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala01_F1,               !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 56,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.788815865982258,       !- Vertex 1 Y-coordinate {m}
    2.26225226635848,        !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.788815865982258,       !- Vertex 2 Y-coordinate {m}
    0.962252266358476,       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    6.78881586598226,        !- Vertex 3 Y-coordinate {m}
    0.962252266358476,       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    6.78881586598226,        !- Vertex 4 Y-coordinate {m}
    2.26225226635848;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala02_F1,               !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 181,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.788815865982255,       !- Vertex 1 Y-coordinate {m}
    2.26225226635848,        !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.788815865982255,       !- Vertex 2 Y-coordinate {m}
    0.962252266358476,       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    6.78881586598226,        !- Vertex 3 Y-coordinate {m}
    0.962252266358476,       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    6.78881586598226,        !- Vertex 4 Y-coordinate {m}
    2.26225226635848;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala02-D1,               !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 182,             !- Building Surface Name
    Corredor_D5,             !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.999999999999998,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.999999999999998,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.200000000000001,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.200000000000001,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala03_F1,               !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 187,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.788815865982255,       !- Vertex 1 Y-coordinate {m}
    2.26225226635848,        !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.788815865982255,       !- Vertex 2 Y-coordinate {m}
    0.962252266358476,       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    6.78881586598226,        !- Vertex 3 Y-coordinate {m}
    0.962252266358476,       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    6.78881586598226,        !- Vertex 4 Y-coordinate {m}
    2.26225226635848;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala03_D1,               !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 188,             !- Building Surface Name
    Corredor_D6,             !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.999999999999998,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.999999999999998,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.200000000000001,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.200000000000001,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala04_F1,               !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 193,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.788815865982255,       !- Vertex 1 Y-coordinate {m}
    2.26225226635848,        !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.788815865982255,       !- Vertex 2 Y-coordinate {m}
    0.962252266358476,       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    6.78881586598226,        !- Vertex 3 Y-coordinate {m}
    0.962252266358476,       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    6.78881586598226,        !- Vertex 4 Y-coordinate {m}
    2.26225226635848;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala04_D1,               !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 194,             !- Building Surface Name
    Corredor_D7,             !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.999999999999998,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.999999999999998,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.200000000000001,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.200000000000001,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala05_F1,               !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 199,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.788815865982255,       !- Vertex 1 Y-coordinate {m}
    2.26225226635848,        !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.788815865982255,       !- Vertex 2 Y-coordinate {m}
    0.962252266358476,       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    6.78881586598227,        !- Vertex 3 Y-coordinate {m}
    0.962252266358476,       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    6.78881586598227,        !- Vertex 4 Y-coordinate {m}
    2.26225226635848;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala05_D1,               !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 200,             !- Building Surface Name
    Corredor_D8,             !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.999999999999998,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.999999999999998,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.200000000000001,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.200000000000001,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala06_F1,               !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 205,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.788815865982261,       !- Vertex 1 Y-coordinate {m}
    2.26225226635848,        !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.788815865982261,       !- Vertex 2 Y-coordinate {m}
    0.962252266358476,       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    6.78881586598226,        !- Vertex 3 Y-coordinate {m}
    0.962252266358476,       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    6.78881586598226,        !- Vertex 4 Y-coordinate {m}
    2.26225226635848;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala06_D1,               !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 206,             !- Building Surface Name
    Corredor_D9,             !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.200000000000001,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.200000000000001,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala07_F1,               !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 211,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.788815865982261,       !- Vertex 1 Y-coordinate {m}
    2.26225226635848,        !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.788815865982261,       !- Vertex 2 Y-coordinate {m}
    0.962252266358476,       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    6.78881586598226,        !- Vertex 3 Y-coordinate {m}
    0.962252266358476,       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    6.78881586598226,        !- Vertex 4 Y-coordinate {m}
    2.26225226635848;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala07_D1,               !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 212,             !- Building Surface Name
    Corredor_D10,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.200000000000001,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.200000000000001,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala08_D1,               !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 62,              !- Building Surface Name
    Corredor_D15,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.200000000000004,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.200000000000004,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala08_F1,               !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 64,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7,                      !- Vertex 1 X-coordinate {m}
    6.44658007510086,        !- Vertex 1 Y-coordinate {m}
    2.10363614578735,        !- Vertex 1 Z-coordinate {m}
    -7,                      !- Vertex 2 X-coordinate {m}
    6.44658007510086,        !- Vertex 2 Y-coordinate {m}
    0.803636145787345,       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    0.44658007510086,        !- Vertex 3 Y-coordinate {m}
    0.803636145787345,       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    0.44658007510086,        !- Vertex 4 Y-coordinate {m}
    2.10363614578735;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala09_D1,               !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 216,             !- Building Surface Name
    Corredor_D16,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.200000000000007,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.200000000000007,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.999999999999998,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.999999999999998,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala09_F1,               !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 218,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7,                      !- Vertex 1 X-coordinate {m}
    6.44658007510086,        !- Vertex 1 Y-coordinate {m}
    2.10363614578735,        !- Vertex 1 Z-coordinate {m}
    -7,                      !- Vertex 2 X-coordinate {m}
    6.44658007510086,        !- Vertex 2 Y-coordinate {m}
    0.803636145787345,       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    0.446580075100863,       !- Vertex 3 Y-coordinate {m}
    0.803636145787345,       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    0.446580075100863,       !- Vertex 4 Y-coordinate {m}
    2.10363614578735;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala10_D1,               !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 222,             !- Building Surface Name
    Corredor_D17,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.200000000000007,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.200000000000007,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.999999999999998,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.999999999999998,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala10_F1,               !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 224,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7,                      !- Vertex 1 X-coordinate {m}
    6.44658007510086,        !- Vertex 1 Y-coordinate {m}
    2.10363614578735,        !- Vertex 1 Z-coordinate {m}
    -7,                      !- Vertex 2 X-coordinate {m}
    6.44658007510086,        !- Vertex 2 Y-coordinate {m}
    0.803636145787345,       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    0.446580075100863,       !- Vertex 3 Y-coordinate {m}
    0.803636145787345,       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    0.446580075100863,       !- Vertex 4 Y-coordinate {m}
    2.10363614578735;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala11_D1,               !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 228,             !- Building Surface Name
    Corredor_D18,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.200000000000007,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.200000000000007,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.999999999999998,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.999999999999998,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala11_F1,               !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 230,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7,                      !- Vertex 1 X-coordinate {m}
    6.44658007510086,        !- Vertex 1 Y-coordinate {m}
    2.10363614578735,        !- Vertex 1 Z-coordinate {m}
    -7,                      !- Vertex 2 X-coordinate {m}
    6.44658007510086,        !- Vertex 2 Y-coordinate {m}
    0.803636145787345,       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    0.446580075100863,       !- Vertex 3 Y-coordinate {m}
    0.803636145787345,       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    0.446580075100863,       !- Vertex 4 Y-coordinate {m}
    2.10363614578735;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala12_D1,               !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 234,             !- Building Surface Name
    Corredor_D19,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.200000000000007,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.200000000000007,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.999999999999998,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.999999999999998,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala12_F1,               !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 236,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7,                      !- Vertex 1 X-coordinate {m}
    6.44658007510086,        !- Vertex 1 Y-coordinate {m}
    2.10363614578735,        !- Vertex 1 Z-coordinate {m}
    -7,                      !- Vertex 2 X-coordinate {m}
    6.44658007510086,        !- Vertex 2 Y-coordinate {m}
    0.803636145787345,       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    0.446580075100863,       !- Vertex 3 Y-coordinate {m}
    0.803636145787345,       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    0.446580075100863,       !- Vertex 4 Y-coordinate {m}
    2.10363614578735;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala13_D1,               !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 240,             !- Building Surface Name
    Corredor_D20,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.200000000000001,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.200000000000001,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala13_F1,               !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 242,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7,                      !- Vertex 1 X-coordinate {m}
    6.44658007510086,        !- Vertex 1 Y-coordinate {m}
    2.10363614578735,        !- Vertex 1 Z-coordinate {m}
    -7,                      !- Vertex 2 X-coordinate {m}
    6.44658007510086,        !- Vertex 2 Y-coordinate {m}
    0.803636145787345,       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    0.446580075100863,       !- Vertex 3 Y-coordinate {m}
    0.803636145787345,       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    0.446580075100863,       !- Vertex 4 Y-coordinate {m}
    2.10363614578735;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala14_D1,               !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 246,             !- Building Surface Name
    Corredor_D21,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.200000000000001,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.200000000000001,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sala14_F1,               !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 248,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7,                      !- Vertex 1 X-coordinate {m}
    6.44658007510086,        !- Vertex 1 Y-coordinate {m}
    2.10363614578735,        !- Vertex 1 Z-coordinate {m}
    -7,                      !- Vertex 2 X-coordinate {m}
    6.44658007510086,        !- Vertex 2 Y-coordinate {m}
    0.803636145787345,       !- Vertex 2 Z-coordinate {m}
    -7,                      !- Vertex 3 X-coordinate {m}
    0.446580075100863,       !- Vertex 3 Y-coordinate {m}
    0.803636145787345,       !- Vertex 3 Z-coordinate {m}
    -7,                      !- Vertex 4 X-coordinate {m}
    0.446580075100863,       !- Vertex 4 Y-coordinate {m}
    2.10363614578735;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Secretaria_F1,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 11,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.25083426688861,        !- Vertex 1 Y-coordinate {m}
    2.43732972446441,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.25083426688861,        !- Vertex 2 Y-coordinate {m}
    1.31732972446441,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.250834266888615,       !- Vertex 3 Y-coordinate {m}
    1.31732972446441,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.250834266888615,       !- Vertex 4 Y-coordinate {m}
    2.43732972446441;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Secretaria_D1,           !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 9,               !- Building Surface Name
    Recepcao_D5,             !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.5,                     !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    1.3,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    1.3,                     !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    Shading Surface 1,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    19.3,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    19.3,                    !- Vertex 2 X-coordinate {m}
    87.26,                   !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    18.5,                    !- Vertex 3 X-coordinate {m}
    87.26,                   !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    18.5,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 2,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.44382283906452e-15,    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    87.26,                   !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -0.8,                    !- Vertex 3 X-coordinate {m}
    87.26,                   !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -0.8,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 3,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    19.3,                    !- Vertex 1 X-coordinate {m}
    -0.8,                    !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    19.3,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -0.8,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -0.8,                    !- Vertex 4 X-coordinate {m}
    -0.8,                    !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 4,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    19.3,                    !- Vertex 1 X-coordinate {m}
    87.26,                   !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    19.3,                    !- Vertex 2 X-coordinate {m}
    88.06,                   !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -0.800000000000001,      !- Vertex 3 X-coordinate {m}
    88.06,                   !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -0.8,                    !- Vertex 4 X-coordinate {m}
    87.26,                   !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:OTHERSIDECONDITIONSMODEL ===========

SurfaceProperty:OtherSideConditionsModel,
    GroundCoupledOSCM,       !- Name
    GroundCoupledSurface;    !- Type of Modeling


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Ocupacao_Administrativo01,  !- Name
    Administrativo01,        !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivAdm;             !- Activity Level Schedule Name

People,
    Ocupacao_Administrativo02,  !- Name
    Administrativo02,        !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivAdm;             !- Activity Level Schedule Name

People,
    Ocupacao_Biblioteca,     !- Name
    Biblioteca,              !- Zone or ZoneList Name
    Sch_OcupSala8,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    18,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Diretoria,      !- Name
    Diretoria,               !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivAdm;             !- Activity Level Schedule Name

People,
    Ocupacao_LabInformatica, !- Name
    LabInformatica,          !- Zone or ZoneList Name
    Sch_OcupSala8,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala01,         !- Name
    Sala01,                  !- Zone or ZoneList Name
    Sch_OcupSala8,           !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala02,         !- Name
    Sala02,                  !- Zone or ZoneList Name
    Sch_OcupSala8,           !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala03,         !- Name
    Sala03,                  !- Zone or ZoneList Name
    Sch_OcupSala8,           !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala04,         !- Name
    Sala04,                  !- Zone or ZoneList Name
    Sch_OcupSala8,           !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala05,         !- Name
    Sala05,                  !- Zone or ZoneList Name
    Sch_OcupSala8,           !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala06,         !- Name
    Sala06,                  !- Zone or ZoneList Name
    Sch_OcupSala8,           !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala07,         !- Name
    Sala07,                  !- Zone or ZoneList Name
    Sch_OcupSala8,           !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala08,         !- Name
    Sala08,                  !- Zone or ZoneList Name
    Sch_OcupSala8,           !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala09,         !- Name
    Sala09,                  !- Zone or ZoneList Name
    Sch_OcupSala8,           !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala10,         !- Name
    Sala10,                  !- Zone or ZoneList Name
    Sch_OcupSala8,           !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala11,         !- Name
    Sala11,                  !- Zone or ZoneList Name
    Sch_OcupSala8,           !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala12,         !- Name
    Sala12,                  !- Zone or ZoneList Name
    TempVentilacao,          !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala13,         !- Name
    Sala13,                  !- Zone or ZoneList Name
    Sch_OcupSala8,           !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala14,         !- Name
    Sala14,                  !- Zone or ZoneList Name
    Sch_OcupSala8,           !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Secretaria,     !- Name
    Secretaria,              !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivAdm;             !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    IlumAdm,                 !- Name
    Adm,                     !- Zone or ZoneList Name
    Sch_IlumAdm,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    =$LPD,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.23,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    IlumSala,                !- Name
    Salas,                   !- Zone or ZoneList Name
    Sch_IlumSala8,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    =$LPD,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.23,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    IlumTrans,               !- Name
    Trans,                   !- Zone or ZoneList Name
    Sch_IlumTrans,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    =$LPD,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.23,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    IlumLab,                 !- Name
    Lab,                     !- Zone or ZoneList Name
    Sch_IlumSala8,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    =$LPD,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    IlumCozinha,             !- Name
    Cozinha,                 !- Zone or ZoneList Name
    Sch_IlumAdm,             !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    =$LPD,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    EquipamentosAdm,         !- Name
    Adm,                     !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    182,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    EquipamentosSala,        !- Name
    Salas,                   !- Zone or ZoneList Name
    Sch_OcupSala8,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    50,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    EquipamentosCozinha,     !- Name
    Cozinha,                 !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    =$EPD,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    EquipamentosLab,         !- Name
    Lab,                     !- Zone or ZoneList Name
    Sch_OcupSala8,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    50,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

AirflowNetwork:SimulationControl,
    ModEscola,               !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    SurfaceAverageCalculation,  !- Wind Pressure Coefficient Type
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    500,                     !- Maximum Number of Iterations {dimensionless}
    LinearInitializationMethod,  !- Initialization Type
    0.0001,                  !- Relative Airflow Convergence Tolerance {dimensionless}
    0.000001,                !- Absolute Airflow Convergence Tolerance {kg/s}
    -.5,                     !- Convergence Acceleration Limit {dimensionless}
    0,                       !- Azimuth Angle of Long Axis of Building {deg}
    0.85,                    !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No;                      !- Height Dependence of External Node Temperature


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

AirflowNetwork:MultiZone:Zone,
    Administrativo01,        !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo01;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Administrativo02,        !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo02;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Biblioteca,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Biblioteca;           !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Diretoria,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Diretoria;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    LabInformatica,          !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_LabInformatica;       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Recepcao,                !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Recepcao;             !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala01,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala01;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala02,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala02;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala03,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala03;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala04,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala04;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala05,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala05;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala06,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala06;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala07,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala07;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala08,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala08;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala09,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala09;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala10,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala10;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala11,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala11;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala12,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala12;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala13,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala13;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala14,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala14;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Secretaria,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Secretaria;           !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Refeitorio,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Refeitorio;           !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Banheiro01,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro01;           !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Banheiro02,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro02;           !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Banheiro03,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro03;           !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Banheiro04,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro04;           !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Corredor,                !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Corredor;             !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Cozinha,                 !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Cozinha;              !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Deposito,                !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Deposito;             !- Venting Availability Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========

AirflowNetwork:MultiZone:Surface,
    Administrativo02_F1,     !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo01,     !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Administrativo01_F1,     !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo01,     !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Refeitorio_D1,           !- Surface Name
    Porta_Open,              !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ABERTURA;                !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Refeitorio_D2,           !- Surface Name
    Porta_Open,              !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ABERTURA;                !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Banheiro01_F1,           !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro01,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Banheiro02_F1,           !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro02,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Banheiro03_F1,           !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro03,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Banheiro04_F1,           !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro04,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Biblioteca_F1,           !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Biblioteca,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Cozinha_F1,              !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.9,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Cozinha,              !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Deposito_F1,             !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.9,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Deposito,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Diretoria_F1,            !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Diretoria,            !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    LabInformatica_F1,       !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_LabInformatica,       !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Recepcao_F1,             !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Recepcao,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Recepcao_F2,             !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Recepcao,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala01_F1,               !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala01,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala02_F1,               !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala02,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala03_F1,               !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala03,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala04_F1,               !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala04,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala05_F1,               !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala05,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala06_F1,               !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala06,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala07_F1,               !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala07,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala08_F1,               !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala08,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala09_F1,               !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala09,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala10_F1,               !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala10,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala11_F1,               !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala11,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala12_F1,               !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala12,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala13_F1,               !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala13,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala14_F1,               !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala14,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Administrativo01_D1,     !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Administrativo02_D1,     !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Banheiro01_D1,           !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Banheiro02_D1,           !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Banheiro03_D1,           !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Banheiro04_D1,           !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Biblioteca_D1,           !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Corredor_D1,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Corredor_D2,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Corredor_D3,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Corredor_D4,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Corredor_D5,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Corredor_D6,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Corredor_D7,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Corredor_D8,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Corredor_D9,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Corredor_D10,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Corredor_D11,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Corredor_D12,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Corredor_D13,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Corredor_D14,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Corredor_D15,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Corredor_D16,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Corredor_D17,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Corredor_D18,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Corredor_D19,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Corredor_D20,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Corredor_D21,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Corredor_D22,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Cozinha_D1,              !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Deposito_D1,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Diretoria_D1,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    LabInformatica_D1,       !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Recepcao_D1,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Recepcao_D2,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala01_D1,               !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala02-D1,               !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala03_D1,               !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala04_D1,               !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala05_D1,               !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala06_D1,               !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala07_D1,               !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala08_D1,               !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala09_D1,               !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala10_D1,               !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala11_D1,               !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala12_D1,               !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala13_D1,               !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Sala14_D1,               !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Refeitorio_D3,           !- Surface Name
    Porta_Open,              !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ABERTURA;                !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Refeitorio_D4,           !- Surface Name
    Porta_Open,              !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ABERTURA;                !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Recepcao_D3,             !- Surface Name
    Porta_Open,              !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ABERTURA;                !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Recepcao_D4,             !- Surface Name
    Porta_Open,              !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ABERTURA;                !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Recepcao_D5,             !- Surface Name
    Porta_Open,              !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ABERTURA;                !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Recepcao_D6,             !- Surface Name
    Porta_Open,              !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ABERTURA;                !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Secretaria_F1,           !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Secretaria;           !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Secretaria_D1,           !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Secretaria;           !- Venting Availability Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING ===========

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Porta,                   !- Name
    0.0024,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.59,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.9,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Janela,                  !- Name
    0.00028,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.63,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.5,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Porta_Open,              !- Name
    0.0024,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    1,                       !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.9,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========

HVACTemplate:Thermostat,
    Termostato,              !- Name
    ,                        !- Heating Setpoint Schedule Name
    18,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    26;                      !- Constant Cooling Setpoint {C}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM ===========

HVACTemplate:Zone:IdealLoadsAirSystem,
    Administrativo01,        !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Administrativo01,   !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Administrativo02,        !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Administrativo02,   !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Biblioteca,              !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Biblioteca,         !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Diretoria,               !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Diretoria,          !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    LabInformatica,          !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_LabInformatica,     !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Secretaria,              !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Secretaria,         !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    Temp_LabInformatica,     !- Name
    LabInformatica,          !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Biblioteca,         !- Name
    Biblioteca,              !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Administrativo01,   !- Name
    Administrativo01,        !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Administrativo02,   !- Name
    Administrativo02,        !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Diretoria,          !- Name
    Diretoria,               !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Secretaria,         !- Name
    Secretaria,              !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_LabInformatica, !- Name
    Ocupacao_LabInformatica, !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Biblioteca,     !- Name
    Ocupacao_Biblioteca,     !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Administrativo01,  !- Name
    Ocupacao_Administrativo01,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Administrativo02,  !- Name
    Ocupacao_Administrativo02,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Diretoria,      !- Name
    Ocupacao_Diretoria,      !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Secretaria,     !- Name
    Ocupacao_Secretaria,     !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Ext,                !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_LabInformatica,      !- Name
    LabInformatica,          !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Biblioteca,          !- Name
    Biblioteca,              !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Administrativo01,    !- Name
    Administrativo01,        !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Administrativo02,    !- Name
    Administrativo02,        !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Diretoria,           !- Name
    Diretoria,               !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Secretaria,          !- Name
    Secretaria,              !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACLabInformatica,  !- Name
    HVAC_LabInformatica,     !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACBiblioteca,   !- Name
    HVAC_Biblioteca,         !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACAdministrativo01,  !- Name
    HVAC_Administrativo01,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACAdministrativo02,  !- Name
    HVAC_Administrativo02,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACDiretoria,    !- Name
    HVAC_Diretoria,          !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACSecretaria,   !- Name
    HVAC_Secretaria,         !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    Controle_HVAC_Biblioteca,!- Name
    HVAC_Biblioteca,         !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_LabInformatica,  !- Name
    HVAC_LabInformatica,     !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Secretaria,!- Name
    HVAC_Secretaria,         !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Diretoria, !- Name
    HVAC_Diretoria,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Administrativo01,  !- Name
    HVAC_Administrativo01,   !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Administrativo02,  !- Name
    HVAC_Administrativo02,   !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Biblioteca,  !- Name
    VN_Biblioteca,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_LabInformatica,  !- Name
    VN_LabInformatica,       !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Secretaria,  !- Name
    VN_Secretaria,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Diretoria,   !- Name
    VN_Diretoria,            !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Administrativo01,  !- Name
    VN_Administrativo01,     !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Administrativo02,  !- Name
    VN_Administrativo02,     !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    Meu Controle HVAC,       !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    CompAdministrativo01Ativo,  !- Program Name 1
    CompAdministrativo02Ativo,  !- Program Name 2
    CompDiretoriaAtivo,      !- Program Name 3
    CompSecretariaAtivo,     !- Program Name 4
    CompBibliotecaAtivo,     !- Program Name 5
    CompLabInformaticaAtivo; !- Program Name 6


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    CompAdministrativo01Ativo,  !- Name
    SET Temp_Conf = ((Temp_Administrativo01 >= 26) || (Temp_Administrativo01 <= 16)),  !- Program Line 1
    IF (Ocupacao_Administrativo01 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Administrativo01 = 1,  !- A4
    Set Controle_VN_Administrativo01 = 0,  !- A5
    ELSEIF ((Ocupacao_Administrativo01 > 0) && (Sensor_HVACAdministrativo01 > 0)),  !- A6
    Set Controle_HVAC_Administrativo01 = 1,  !- A7
    Set Controle_VN_Administrativo01 = 0,  !- A8
    ELSEIF (Ocupacao_Administrativo01 > 0),  !- A9
    Set Controle_HVAC_Administrativo01 = 0,  !- A10
    IF ((Temp_Ext<Tar_Administrativo01) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Administrativo01 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Administrativo01) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Administrativo01 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Administrativo01 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Administrativo01 == 0),  !- A18
    Set Controle_HVAC_Administrativo01 = 0,  !- A19
    Set Controle_VN_Administrativo01 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompAdministrativo02Ativo,  !- Name
    SET Temp_Conf = ((Temp_Administrativo02 >= 26) || (Temp_Administrativo02 <= 16)),  !- Program Line 1
    IF (Ocupacao_Administrativo02 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Administrativo02 = 1,  !- A4
    Set Controle_VN_Administrativo02 = 0,  !- A5
    ELSEIF ((Ocupacao_Administrativo02 > 0) && (Sensor_HVACAdministrativo02 > 0)),  !- A6
    Set Controle_HVAC_Administrativo02 = 1,  !- A7
    Set Controle_VN_Administrativo02 = 0,  !- A8
    ELSEIF (Ocupacao_Administrativo02 > 0),  !- A9
    Set Controle_HVAC_Administrativo02 = 0,  !- A10
    IF ((Temp_Ext<Tar_Administrativo02) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Administrativo02 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Administrativo02) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Administrativo02 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Administrativo02 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Administrativo02 == 0),  !- A18
    Set Controle_HVAC_Administrativo02 = 0,  !- A19
    Set Controle_VN_Administrativo02 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompDiretoriaAtivo,      !- Name
    SET Temp_Conf = ((Temp_Diretoria >= 26) || (Temp_Diretoria <= 16)),  !- Program Line 1
    IF (Ocupacao_Diretoria > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Diretoria = 1,  !- A4
    Set Controle_VN_Diretoria = 0,  !- A5
    ELSEIF ((Ocupacao_Diretoria > 0) && (Sensor_HVACDiretoria > 0)),  !- A6
    Set Controle_HVAC_Diretoria = 1,  !- A7
    Set Controle_VN_Diretoria = 0,  !- A8
    ELSEIF (Ocupacao_Diretoria > 0),  !- A9
    Set Controle_HVAC_Diretoria = 0,  !- A10
    IF ((Temp_Ext<Tar_Diretoria) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Diretoria = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Diretoria) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Diretoria = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Diretoria = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Diretoria == 0),  !- A18
    Set Controle_HVAC_Diretoria = 0,  !- A19
    Set Controle_VN_Diretoria = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSecretariaAtivo,     !- Name
    SET Temp_Conf = ((Temp_Secretaria >= 26) || (Temp_Secretaria <= 16)),  !- Program Line 1
    IF (Ocupacao_Secretaria > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Secretaria = 1,  !- A4
    Set Controle_VN_Secretaria = 0,  !- A5
    ELSEIF ((Ocupacao_Secretaria > 0) && (Sensor_HVACSecretaria > 0)),  !- A6
    Set Controle_HVAC_Secretaria = 1,  !- A7
    Set Controle_VN_Secretaria = 0,  !- A8
    ELSEIF (Ocupacao_Secretaria > 0),  !- A9
    Set Controle_HVAC_Secretaria = 0,  !- A10
    IF ((Temp_Ext<Tar_Secretaria) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Secretaria = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Secretaria) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Secretaria = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Secretaria = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Secretaria == 0),  !- A18
    Set Controle_HVAC_Secretaria = 0,  !- A19
    Set Controle_VN_Secretaria = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompBibliotecaAtivo,     !- Name
    SET Temp_Conf = ((Temp_Biblioteca >= 26) || (Temp_Biblioteca <= 16)),  !- Program Line 1
    IF (Ocupacao_Biblioteca > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Biblioteca = 1,  !- A4
    Set Controle_VN_Biblioteca = 0,  !- A5
    ELSEIF ((Ocupacao_Biblioteca > 0) && (Sensor_HVACBiblioteca > 0)),  !- A6
    Set Controle_HVAC_Biblioteca = 1,  !- A7
    Set Controle_VN_Biblioteca = 0,  !- A8
    ELSEIF (Ocupacao_Biblioteca > 0),  !- A9
    Set Controle_HVAC_Biblioteca = 0,  !- A10
    IF ((Temp_Ext<Tar_Biblioteca) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Biblioteca = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Biblioteca) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Biblioteca = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Biblioteca = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Biblioteca == 0),  !- A18
    Set Controle_HVAC_Biblioteca = 0,  !- A19
    Set Controle_VN_Biblioteca = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompLabInformaticaAtivo, !- Name
    SET Temp_Conf = ((Temp_LabInformatica >= 26) || (Temp_LabInformatica <= 16)),  !- Program Line 1
    IF (Ocupacao_LabInformatica > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_LabInformatica = 1,  !- A4
    Set Controle_VN_LabInformatica = 0,  !- A5
    ELSEIF ((Ocupacao_LabInformatica > 0) && (Sensor_HVACLabInformatica > 0)),  !- A6
    Set Controle_HVAC_LabInformatica = 1,  !- A7
    Set Controle_VN_LabInformatica = 0,  !- A8
    ELSEIF (Ocupacao_LabInformatica > 0),  !- A9
    Set Controle_HVAC_LabInformatica = 0,  !- A10
    IF ((Temp_Ext<Tar_LabInformatica) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_LabInformatica = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_LabInformatica) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_LabInformatica = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_LabInformatica = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_LabInformatica == 0),  !- A18
    Set Controle_HVAC_LabInformatica = 0,  !- A19
    Set Controle_VN_LabInformatica = 0,  !- A20
    ENDIF;                   !- A21


!-   ===========  ALL OBJECTS IN CLASS: PARAMETRIC:SETVALUEFORRUN ===========

Parametric:SetValueForRun,
    $EPD,                    !- Name
    5.77,                    !- Value for Run 1
    5.77,                    !- Value for Run 2
    5.77,                    !- Value for Run 3
    5.77,                    !- Value for Run 4
    3.05,                    !- Value for Run 5
    3.05,                    !- Value for Run 6
    3.05,                    !- Value for Run 7
    3.05;                    !- Value for Run 8

Parametric:SetValueForRun,
    $LPD,                    !- Name
    11.09,                   !- Value for Run 1
    11.09,                   !- Value for Run 2
    3.37,                    !- Value for Run 3
    3.37,                    !- Value for Run 4
    11.09,                   !- Value for Run 5
    11.09,                   !- Value for Run 6
    3.37,                    !- Value for Run 7
    3.37;                    !- Value for Run 8

Parametric:SetValueForRun,
    $STU,                    !- Name
    0.44,                    !- Value for Run 1
    2.29,                    !- Value for Run 2
    0.44,                    !- Value for Run 3
    2.29,                    !- Value for Run 4
    0.44,                    !- Value for Run 5
    2.29,                    !- Value for Run 6
    0.44,                    !- Value for Run 7
    2.29;                    !- Value for Run 8


!-   ===========  ALL OBJECTS IN CLASS: PARAMETRIC:FILENAMESUFFIX ===========

Parametric:FileNameSuffix,
    Test,                    !- Name
    D1E1B1,                  !- Suffix for File Name in Run 1
    D1E1B2,                  !- Suffix for File Name in Run 2
    D1E2B1,                  !- Suffix for File Name in Run 3
    D1E2B2,                  !- Suffix for File Name in Run 4
    D2E1B1,                  !- Suffix for File Name in Run 5
    D2E1B2,                  !- Suffix for File Name in Run 6
    D2E2B1,                  !- Suffix for File Name in Run 7
    D2E2B2;                  !- Suffix for File Name in Run 8


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========

Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    Verbose;                 !- EMS Runtime Language Debug Output Level


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    RESULTADO,               !- Name
    2,                       !- Digits After Decimal
    Zone Ideal Loads Supply Air Total Heating Energy,  !- Variable or Meter 1 Name
    ,                        !- Aggregation Type for Variable or Meter 1
    Zone Ideal Loads Supply Air Total Cooling Energy;  !- Variable or Meter 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    Comma,                   !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala01,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala02,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala03,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala04,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala05,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala06,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala07,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala08,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala09,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala10,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala11,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala12,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala13,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala14,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    LabInformatica,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Biblioteca,              !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Administrativo01,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Administrativo02,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Diretoria,               !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Secretaria,              !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala01,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala02,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala03,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala04,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala05,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala06,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala07,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala08,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala09,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala10,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala11,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala12,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala13,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala14,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_LabInformatica, !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Biblioteca,     !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Administrativo01,  !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Administrativo02,  !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Diretoria,      !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Secretaria,     !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    AFN Surface Venting Window or Door Opening Factor,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala01,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala02,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala03,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala04,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala05,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala06,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala07,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala08,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala09,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala10,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala11,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala12,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala13,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala14,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    LabInformatica,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Biblioteca,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Administrativo01,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Administrativo02,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Diretoria,               !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Secretaria,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_S01,                !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_S02,                !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_S03,                !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_S04,                !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_S05,                !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_S06,                !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_S07,                !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_S08,                !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_S09,                !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_S10,                !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_S11,                !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_S12,                !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_S13,                !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_S14,                !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_LabInformatica,     !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Biblioteca,         !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Administrativo01,   !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Administrativo02,   !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Diretoria,          !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Secretaria,         !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_S01,                  !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_S02,                  !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_S03,                  !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_S04,                  !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_S05,                  !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_S06,                  !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_S07,                  !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_S08,                  !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_S09,                  !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_S10,                  !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_S11,                  !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_S12,                  !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_S13,                  !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_S14,                  !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_LabInformatica,       !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Biblioteca,           !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Administrativo01,     !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Administrativo02,     !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Diretoria,            !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Secretaria,           !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

