!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.4;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Educational,             !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

SizingPeriod:WeatherFileDays,
    Anual,                   !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Daylight Saving Period
    No;                      !- Use Weather File Rain and Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    AnoBase,                 !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    No,                      !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:UNDISTURBED:FINITEDIFFERENCE ===========

Site:GroundTemperature:Undisturbed:FiniteDifference,
    FiniteDiff,              !- Name
    1.5,                     !- Soil Thermal Conductivity {W/m-K}
    1250,                    !- Soil Density {kg/m3}
    1500,                    !- Soil Specific Heat {J/kg-K}
    30,                      !- Soil Moisture Content Volume Fraction {percent}
    50,                      !- Soil Moisture Content Volume Fraction at Saturation {percent}
    0.4;                     !- Evapotranspiration Ground Cover Parameter {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDDOMAIN:SLAB ===========

Site:GroundDomain:Slab,
    GroundDomain,            !- Name
    10,                      !- Ground Domain Depth {m}
    1,                       !- Aspect Ratio
    5,                       !- Perimeter Offset {m}
    1.5,                     !- Soil Thermal Conductivity {W/m-K}
    1250,                    !- Soil Density {kg/m3}
    1500,                    !- Soil Specific Heat {J/kg-K}
    30,                      !- Soil Moisture Content Volume Fraction {percent}
    50,                      !- Soil Moisture Content Volume Fraction at Saturation {percent}
    Site:GroundTemperature:Undisturbed:FiniteDifference,  !- Undisturbed Ground Temperature Model Type
    FiniteDiff,              !- Undisturbed Ground Temperature Model Name
    0.4,                     !- Evapotranspiration Ground Cover Parameter
    GroundCoupledOSCM,       !- Slab Boundary Condition Model Name
    OnGrade,                 !- Slab Location
    ,                        !- Slab Material Name
    No,                      !- Horizontal Insulation
    ,                        !- Horizontal Insulation Material Name
    Full,                    !- Horizontal Insulation Extents
    ,                        !- Perimeter Insulation Width {m}
    No,                      !- Vertical Insulation
    ,                        !- Vertical Insulation Material Name
    ,                        !- Vertical Insulation Depth {m}
    Timestep,                !- Simulation Timestep
    1.6,                     !- Geometric Mesh Coefficient
    6;                       !- Mesh Density Parameter


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fracao,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    Percent;                 !- Unit Type

ScheduleTypeLimits,
    Atividade,               !- Name
    0,                       !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous,              !- Numeric Type
    ActivityLevel;           !- Unit Type

ScheduleTypeLimits,
    LIG_DESL,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Control;                 !- Unit Type

ScheduleTypeLimits,
    Temperatura,             !- Name
    0,                       !- Lower Limit Value
    50,                      !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Sch_Infiltracao,         !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Sch_AtivSala,            !- Name
    Atividade,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Sch_AtivAdm,             !- Name
    Atividade,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Sch_OcupSala,            !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/28,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 11/30,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0,                       !- Field 12
    Until: 18:00,            !- Field 13
    1,                       !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 12/31,          !- Field 20
    For: alldays,            !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    Sch_IlumSala,            !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/28,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 11/30,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0,                       !- Field 12
    Until: 18:00,            !- Field 13
    1,                       !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 12/31,          !- Field 20
    For: alldays,            !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    Sch_IlumTrans,           !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/28,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 11/30,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 7:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    .5,                      !- Field 10
    Until: 14:00,            !- Field 11
    0,                       !- Field 12
    Until: 18:00,            !- Field 13
    .5,                      !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 12/31,          !- Field 20
    For:alldays,             !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    Sch_OcupAdm,             !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/15,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 02/28,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    .5,                      !- Field 10
    Until: 13:00,            !- Field 11
    0,                       !- Field 12
    Until: 16:00,            !- Field 13
    .5,                      !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 11/30,          !- Field 20
    For: weekdays,           !- Field 21
    Until: 7:00,             !- Field 22
    0,                       !- Field 23
    Until: 12:00,            !- Field 24
    1,                       !- Field 25
    Until: 14:00,            !- Field 26
    .5,                      !- Field 27
    Until: 19:00,            !- Field 28
    1,                       !- Field 29
    Until: 24:00,            !- Field 30
    0,                       !- Field 31
    For: allotherdays,       !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    Through: 12/31,          !- Field 35
    For: alldays,            !- Field 36
    Until: 24:00,            !- Field 37
    0;                       !- Field 38

Schedule:Compact,
    TempVentilacao,          !- Name
    Temperatura,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19;                      !- Field 4

Schedule:Compact,
    Sch_IlumAdm,             !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/15,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 02/28,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    .5,                      !- Field 10
    Until: 13:00,            !- Field 11
    0,                       !- Field 12
    Until: 16:00,            !- Field 13
    .5,                      !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 11/30,          !- Field 20
    For: weekdays,           !- Field 21
    Until: 7:00,             !- Field 22
    0,                       !- Field 23
    Until: 12:00,            !- Field 24
    1,                       !- Field 25
    Until: 14:00,            !- Field 26
    .5,                      !- Field 27
    Until: 19:00,            !- Field 28
    1,                       !- Field 29
    Until: 24:00,            !- Field 30
    0,                       !- Field 31
    For: allotherdays,       !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    Through: 12/31,          !- Field 35
    For: alldays,            !- Field 36
    Until: 24:00,            !- Field 37
    0;                       !- Field 38

Schedule:Compact,
    ABERTURA,                !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    HVAC_Sala01,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala01,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala02,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala02,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala03,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala03,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala04,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala04,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala05,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala05,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala06,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala06,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala07,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala07,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala08,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala08,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala09,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala09,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala10,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala10,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala11,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala11,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala12,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala12,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala13,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala13,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala14,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala14,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala15,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala15,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala16,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala16,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Administrativo01,   !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Administrativo01,     !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Administrativo02,   !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Administrativo02,     !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Administrativo03,   !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Administrativo03,     !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Administrativo04,   !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Administrativo04,     !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Diretoria,          !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Diretoria,            !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Secretaria,         !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Secretaria,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_LabInformatica,     !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_LabInformatica,       !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Biblioteca,         !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Biblioteca,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Cozinha,              !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Deposito,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Refeitorio,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Banheiro01,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Banheiro02,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    argamassa_interna,       !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Ceramica_tijolo(14x19x29),  !- Name
    Rough,                   !- Roughness
    0.0165,                  !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Ceramica_laje_tavela(24x7x20),  !- Name
    Rough,                   !- Roughness
    0.012,                   !- Thickness {m}
    1.05,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Piso_ceramico,           !- Name
    Rough,                   !- Roughness
    0.0075,                  !- Thickness {m}
    1.05,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    argamassa_laje_pre-moldada,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    Ceramica telha pre-moldada,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    1.05,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Concreto_laje_pre-moldada,  !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Madeira30mm,             !- Name
    MediumRough,             !- Roughness
    0.03,                    !- Thickness {m}
    0.29,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1340,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ConcretoLajeMacica,      !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ContrapisoLaje2cm,       !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    CamaraDeArFluxoHoriz,    !- Name
    0.16;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    CamaraDeFluxoVert,       !- Name
    0.21;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Camara_ar_tijolo(14x19x29),  !- Name
    0.297;                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Camara_ar_laje(tavela),  !- Name
    0.81;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Camara_ar(atico_telhado),!- Name
    0.21;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    VidFS0.87,               !- Name
    5.7,                     !- U-Factor {W/m2-K}
    0.87;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Parede,                  !- Name
    argamassa_interna,       !- Outside Layer
    Ceramica_tijolo(14x19x29),  !- Layer 2
    Camara_ar_tijolo(14x19x29),  !- Layer 3
    Ceramica_tijolo(14x19x29),  !- Layer 4
    argamassa_interna;       !- Layer 5

Construction,
    Cobertura,               !- Name
    Ceramica telha pre-moldada,  !- Outside Layer
    Camara_ar(atico_telhado),!- Layer 2
    Concreto_laje_pre-moldada,  !- Layer 3
    Ceramica_laje_tavela(24x7x20),  !- Layer 4
    Camara_ar_laje(tavela),  !- Layer 5
    Ceramica_laje_tavela(24x7x20),  !- Layer 6
    argamassa_laje_pre-moldada;  !- Layer 7

Construction,
    VidroSimples,            !- Name
    VidFS0.87;               !- Outside Layer

Construction,
    PortaMadeira,            !- Name
    Madeira30mm;             !- Outside Layer

Construction,
    Laje,                    !- Name
    ConcretoLajeMacica,      !- Outside Layer
    ContrapisoLaje2cm,       !- Layer 2
    Piso_ceramico;           !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Administrativo01,        !- Name
    -0,                      !- Direction of Relative North {deg}
    37.2470627145365,        !- X Origin {m}
    1.78507130214361,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Administrativo02,        !- Name
    -0,                      !- Direction of Relative North {deg}
    31.9905252528564,        !- X Origin {m}
    5.96401518411539,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Administrativo03,        !- Name
    -0,                      !- Direction of Relative North {deg}
    28.3097315349983,        !- X Origin {m}
    1.7509179331653,         !- Y Origin {m}
    -3.60955709766131e-16;   !- Z Origin {m}

Zone,
    Administrativo04,        !- Name
    -0,                      !- Direction of Relative North {deg}
    28.0624962540825,        !- X Origin {m}
    5.95441558294254,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Banheiro01,              !- Name
    -0,                      !- Direction of Relative North {deg}
    63.0388210808298,        !- X Origin {m}
    22.8628481579376,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Banheiro02,              !- Name
    -0,                      !- Direction of Relative North {deg}
    62.8296535694623,        !- X Origin {m}
    27.069720727118,         !- Y Origin {m}
    -9.3848484539194e-15;    !- Z Origin {m}

Zone,
    Biblioteca,              !- Name
    -0,                      !- Direction of Relative North {deg}
    43.2082557784575,        !- X Origin {m}
    3.22210868118206,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Cozinha,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Deposito,                !- Name
    -0,                      !- Direction of Relative North {deg}
    65.5959574974321,        !- X Origin {m}
    31.2033589135809,        !- Y Origin {m}
    4.33146851719357e-15;    !- Z Origin {m}

Zone,
    Diretoria,               !- Name
    -0,                      !- Direction of Relative North {deg}
    36.8315331092625,        !- X Origin {m}
    4.58088139386566,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    LabInformatica,          !- Name
    -0,                      !- Direction of Relative North {deg}
    51.862849041644,         !- X Origin {m}
    3.85583154682118,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Refeitorio,              !- Name
    -0,                      !- Direction of Relative North {deg}
    61.4773963796032,        !- X Origin {m}
    12.8645139851322,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala01,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    53.3867294801072,        !- X Origin {m}
    29.649614016094,         !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala02,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    45.720057626845,         !- X Origin {m}
    30.6812448371412,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala03,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    39.1391554334323,        !- X Origin {m}
    29.4833025037189,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala04,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    31.4863608711966,        !- X Origin {m}
    29.6465996279082,        !- Y Origin {m}
    5.77529135625809e-15;    !- Z Origin {m}

Zone,
    Sala05,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    24.6661753609673,        !- X Origin {m}
    30.2675893404576,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala06,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    17.3694508570515,        !- X Origin {m}
    29.7266823946699,        !- Y Origin {m}
    -5.77529135625809e-15;   !- Z Origin {m}

Zone,
    Sala07,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    10.4788923695192,        !- X Origin {m}
    30.5116146187206,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala08,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    3.46360977084833,        !- X Origin {m}
    29.4966272191911,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala09,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    52.6152696895741,        !- X Origin {m}
    17.3240076969979,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala10,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    45.5452696895743,        !- X Origin {m}
    17.3240076969979,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala11,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    38.4226706559583,        !- X Origin {m}
    17.6122335639957,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala12,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    32.4624104331413,        !- X Origin {m}
    17.429662874963,         !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala13,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    24.1806701865177,        !- X Origin {m}
    16.3221679058228,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala14,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    17.1748749955881,        !- X Origin {m}
    17.5156548195066,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala15,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    10.8081048828906,        !- X Origin {m}
    17.3295458831273,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala16,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    3.01291347208012,        !- X Origin {m}
    15.9947283037156,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Secretaria,              !- Name
    -0,                      !- Direction of Relative North {deg}
    32.3852056400997,        !- X Origin {m}
    2.09732910489854,        !- Y Origin {m}
    0;                       !- Z Origin {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    Salas,                   !- Name
    Sala01,                  !- Zone 1 Name
    Sala02,                  !- Zone 2 Name
    Sala03,                  !- Zone 3 Name
    Sala04,                  !- Zone 4 Name
    Sala05,                  !- Zone 5 Name
    Sala06,                  !- Zone 6 Name
    Sala07,                  !- Zone 7 Name
    Sala08,                  !- Zone 8 Name
    Sala09,                  !- Zone 9 Name
    Sala10,                  !- Zone 10 Name
    Sala11,                  !- Zone 11 Name
    Sala12,                  !- Zone 12 Name
    Sala13,                  !- Zone 13 Name
    Sala14,                  !- Zone 14 Name
    Sala15,                  !- Zone 15 Name
    Sala16;                  !- Zone 16 Name

ZoneList,
    Adm,                     !- Name
    Administrativo01,        !- Zone 1 Name
    Administrativo02,        !- Zone 2 Name
    Administrativo03,        !- Zone 3 Name
    Administrativo04,        !- Zone 4 Name
    Diretoria,               !- Zone 5 Name
    Secretaria;              !- Zone 6 Name

ZoneList,
    Trans,                   !- Name
    Banheiro01,              !- Zone 1 Name
    Banheiro02,              !- Zone 2 Name
    Deposito,                !- Zone 3 Name
    Refeitorio;              !- Zone 4 Name

ZoneList,
    Lab,                     !- Name
    LabInformatica,          !- Zone 1 Name
    Biblioteca;              !- Zone 2 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Z24G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Administrativo01,        !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    2.64793728546347,        !- Vertex 1 X-coordinate {m}
    1.24492869785745,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.64793728546347,        !- Vertex 2 X-coordinate {m}
    -1.78507130214273,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.40206271453655,       !- Vertex 3 X-coordinate {m}
    -1.78507130214273,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.40206271453655,       !- Vertex 4 X-coordinate {m}
    1.24492869785745,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z24R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Administrativo01,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    2.64793728546347,        !- Vertex 1 X-coordinate {m}
    -1.78507130214273,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.64793728546347,        !- Vertex 2 X-coordinate {m}
    1.24492869785745,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -2.40206271453655,       !- Vertex 3 X-coordinate {m}
    1.24492869785745,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -2.40206271453655,       !- Vertex 4 X-coordinate {m}
    -1.78507130214273,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z24W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo01,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.40206271453655,       !- Vertex 1 X-coordinate {m}
    -1.78507130214273,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.40206271453655,       !- Vertex 2 X-coordinate {m}
    -1.78507130214273,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.64793728546347,        !- Vertex 3 X-coordinate {m}
    -1.78507130214273,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.64793728546347,        !- Vertex 4 X-coordinate {m}
    -1.78507130214273,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z24W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z26W6,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.40206271453655,       !- Vertex 1 X-coordinate {m}
    1.24492869785745,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.40206271453655,       !- Vertex 2 X-coordinate {m}
    1.24492869785745,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.40206271453655,       !- Vertex 3 X-coordinate {m}
    -1.78507130214273,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.40206271453655,       !- Vertex 4 X-coordinate {m}
    -1.78507130214273,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z24W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z25W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    2.64793728546347,        !- Vertex 1 X-coordinate {m}
    1.24492869785745,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.64793728546347,        !- Vertex 2 X-coordinate {m}
    1.24492869785745,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.40206271453655,       !- Vertex 3 X-coordinate {m}
    1.24492869785745,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.40206271453655,       !- Vertex 4 X-coordinate {m}
    1.24492869785745,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z24W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z23W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    2.64793728546347,        !- Vertex 1 X-coordinate {m}
    -1.78507130214273,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.64793728546347,        !- Vertex 2 X-coordinate {m}
    -1.78507130214273,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.64793728546347,        !- Vertex 3 X-coordinate {m}
    1.24492869785745,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.64793728546347,        !- Vertex 4 X-coordinate {m}
    1.24492869785745,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z27G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Administrativo02,        !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    2.85447474714354,        !- Vertex 1 X-coordinate {m}
    1.10598481588563,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.85447474714354,        !- Vertex 2 X-coordinate {m}
    -1.92401518411456,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.19552525285647,       !- Vertex 3 X-coordinate {m}
    -1.92401518411456,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.19552525285647,       !- Vertex 4 X-coordinate {m}
    1.10598481588563,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z27R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Administrativo02,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    2.85447474714354,        !- Vertex 1 X-coordinate {m}
    -1.92401518411456,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.85447474714354,        !- Vertex 2 X-coordinate {m}
    1.10598481588563,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -2.19552525285647,       !- Vertex 3 X-coordinate {m}
    1.10598481588563,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -2.19552525285647,       !- Vertex 4 X-coordinate {m}
    -1.92401518411456,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z27W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo02,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z26W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.19552525285647,       !- Vertex 1 X-coordinate {m}
    -1.92401518411456,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.19552525285647,       !- Vertex 2 X-coordinate {m}
    -1.92401518411456,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.85447474714354,        !- Vertex 3 X-coordinate {m}
    -1.92401518411456,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.85447474714354,        !- Vertex 4 X-coordinate {m}
    -1.92401518411456,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z27W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo02,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z29W5,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.19552525285647,       !- Vertex 1 X-coordinate {m}
    1.10598481588563,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.19552525285647,       !- Vertex 2 X-coordinate {m}
    1.10598481588563,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.19552525285647,       !- Vertex 3 X-coordinate {m}
    -1.92401518411456,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.19552525285647,       !- Vertex 4 X-coordinate {m}
    -1.92401518411456,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z27W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo02,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    2.85447474714354,        !- Vertex 1 X-coordinate {m}
    1.10598481588563,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.85447474714354,        !- Vertex 2 X-coordinate {m}
    1.10598481588563,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.19552525285647,       !- Vertex 3 X-coordinate {m}
    1.10598481588563,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.19552525285647,       !- Vertex 4 X-coordinate {m}
    1.10598481588563,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z27W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo02,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z25W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    2.85447474714354,        !- Vertex 1 X-coordinate {m}
    -1.92401518411456,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.85447474714354,        !- Vertex 2 X-coordinate {m}
    -1.92401518411456,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.85447474714354,        !- Vertex 3 X-coordinate {m}
    1.10598481588563,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.85447474714354,        !- Vertex 4 X-coordinate {m}
    1.10598481588563,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z28G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Administrativo03,        !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0.295268465001673,       !- Vertex 1 X-coordinate {m}
    2.28908206683553,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.295268465001673,       !- Vertex 2 X-coordinate {m}
    -1.75091793316442,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.55473153499833,       !- Vertex 3 X-coordinate {m}
    -1.75091793316442,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.55473153499833,       !- Vertex 4 X-coordinate {m}
    2.28908206683553,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z28R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Administrativo03,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0.295268465001673,       !- Vertex 1 X-coordinate {m}
    -1.75091793316442,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0.295268465001673,       !- Vertex 2 X-coordinate {m}
    2.28908206683553,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -2.55473153499833,       !- Vertex 3 X-coordinate {m}
    2.28908206683553,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -2.55473153499833,       !- Vertex 4 X-coordinate {m}
    -1.75091793316442,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z28W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo03,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.55473153499833,       !- Vertex 1 X-coordinate {m}
    -1.75091793316442,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.55473153499833,       !- Vertex 2 X-coordinate {m}
    -1.75091793316442,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.295268465001673,       !- Vertex 3 X-coordinate {m}
    -1.75091793316442,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.295268465001673,       !- Vertex 4 X-coordinate {m}
    -1.75091793316442,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z28W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo03,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.55473153499833,       !- Vertex 1 X-coordinate {m}
    2.28908206683553,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.55473153499833,       !- Vertex 2 X-coordinate {m}
    2.28908206683553,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.55473153499833,       !- Vertex 3 X-coordinate {m}
    -1.75091793316442,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.55473153499833,       !- Vertex 4 X-coordinate {m}
    -1.75091793316442,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z28W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo03,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z29W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0.295268465001673,       !- Vertex 1 X-coordinate {m}
    2.28908206683553,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0.295268465001673,       !- Vertex 2 X-coordinate {m}
    2.28908206683553,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.55473153499833,       !- Vertex 3 X-coordinate {m}
    2.28908206683553,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.55473153499833,       !- Vertex 4 X-coordinate {m}
    2.28908206683553,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z28W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo03,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z26W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0.295268465001673,       !- Vertex 1 X-coordinate {m}
    -1.75091793316442,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0.295268465001673,       !- Vertex 2 X-coordinate {m}
    -1.75091793316442,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.295268465001673,       !- Vertex 3 X-coordinate {m}
    2.28908206683553,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.295268465001673,       !- Vertex 4 X-coordinate {m}
    2.28908206683553,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z29G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Administrativo04,        !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    1.73250374591743,        !- Vertex 1 X-coordinate {m}
    1.11558441705848,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.73250374591743,        !- Vertex 2 X-coordinate {m}
    -1.91441558294171,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.30749625408253,       !- Vertex 3 X-coordinate {m}
    -1.91441558294171,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.30749625408253,       !- Vertex 4 X-coordinate {m}
    1.11558441705848,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z29R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Administrativo04,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    1.73250374591743,        !- Vertex 1 X-coordinate {m}
    -1.91441558294171,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    1.73250374591743,        !- Vertex 2 X-coordinate {m}
    1.11558441705848,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -2.30749625408253,       !- Vertex 3 X-coordinate {m}
    1.11558441705848,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -2.30749625408253,       !- Vertex 4 X-coordinate {m}
    -1.91441558294171,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z29W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo04,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z26W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0.542503745917474,       !- Vertex 1 X-coordinate {m}
    -1.91441558294171,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0.542503745917474,       !- Vertex 2 X-coordinate {m}
    -1.91441558294171,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.73250374591743,        !- Vertex 3 X-coordinate {m}
    -1.91441558294171,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.73250374591743,        !- Vertex 4 X-coordinate {m}
    -1.91441558294171,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z29W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo04,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z28W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.30749625408253,       !- Vertex 1 X-coordinate {m}
    -1.91441558294171,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.30749625408253,       !- Vertex 2 X-coordinate {m}
    -1.91441558294171,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.542503745917474,       !- Vertex 3 X-coordinate {m}
    -1.91441558294171,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.542503745917474,       !- Vertex 4 X-coordinate {m}
    -1.91441558294171,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z29W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo04,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.30749625408253,       !- Vertex 1 X-coordinate {m}
    1.11558441705848,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.30749625408253,       !- Vertex 2 X-coordinate {m}
    1.11558441705848,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.30749625408253,       !- Vertex 3 X-coordinate {m}
    -1.91441558294171,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.30749625408253,       !- Vertex 4 X-coordinate {m}
    -1.91441558294171,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z29W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo04,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    1.73250374591743,        !- Vertex 1 X-coordinate {m}
    1.11558441705848,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    1.73250374591743,        !- Vertex 2 X-coordinate {m}
    1.11558441705848,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.30749625408253,       !- Vertex 3 X-coordinate {m}
    1.11558441705848,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.30749625408253,       !- Vertex 4 X-coordinate {m}
    1.11558441705848,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z29W5,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo04,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z27W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    1.73250374591743,        !- Vertex 1 X-coordinate {m}
    -1.91441558294171,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    1.73250374591743,        !- Vertex 2 X-coordinate {m}
    -1.91441558294171,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.73250374591743,        !- Vertex 3 X-coordinate {m}
    1.11558441705848,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.73250374591743,        !- Vertex 4 X-coordinate {m}
    1.11558441705848,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z12G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Banheiro01,              !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6211789191702,         !- Vertex 1 X-coordinate {m}
    2.63965184206331,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6211789191702,         !- Vertex 2 X-coordinate {m}
    -1.40034815793665,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.94382108082976,       !- Vertex 3 X-coordinate {m}
    -1.40034815793665,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.94382108082976,       !- Vertex 4 X-coordinate {m}
    2.63965184206331,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z12R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Banheiro01,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6211789191702,         !- Vertex 1 X-coordinate {m}
    -1.40034815793665,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.6211789191702,         !- Vertex 2 X-coordinate {m}
    2.63965184206331,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -2.94382108082976,       !- Vertex 3 X-coordinate {m}
    2.63965184206331,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -2.94382108082976,       !- Vertex 4 X-coordinate {m}
    -1.40034815793665,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z12W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro01,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z13W10,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.94382108082976,       !- Vertex 1 X-coordinate {m}
    -1.40034815793665,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.94382108082976,       !- Vertex 2 X-coordinate {m}
    -1.40034815793665,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6211789191702,         !- Vertex 3 X-coordinate {m}
    -1.40034815793665,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6211789191702,         !- Vertex 4 X-coordinate {m}
    -1.40034815793665,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z12W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro01,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z13W9,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.94382108082976,       !- Vertex 1 X-coordinate {m}
    2.63965184206331,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.94382108082976,       !- Vertex 2 X-coordinate {m}
    2.63965184206331,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.94382108082976,       !- Vertex 3 X-coordinate {m}
    -1.40034815793665,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.94382108082976,       !- Vertex 4 X-coordinate {m}
    -1.40034815793665,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z12W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro01,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z11W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6211789191702,         !- Vertex 1 X-coordinate {m}
    2.63965184206331,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.6211789191702,         !- Vertex 2 X-coordinate {m}
    2.63965184206331,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.94382108082976,       !- Vertex 3 X-coordinate {m}
    2.63965184206331,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.94382108082976,       !- Vertex 4 X-coordinate {m}
    2.63965184206331,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z12W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro01,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6211789191702,         !- Vertex 1 X-coordinate {m}
    -1.40034815793665,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.6211789191702,         !- Vertex 2 X-coordinate {m}
    -1.40034815793665,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6211789191702,         !- Vertex 3 X-coordinate {m}
    2.63965184206331,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6211789191702,         !- Vertex 4 X-coordinate {m}
    2.63965184206331,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z11G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Banheiro02,              !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.8303464305377,         !- Vertex 1 X-coordinate {m}
    1.21027927288286,        !- Vertex 1 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 1 Z-coordinate {m}
    3.8303464305377,         !- Vertex 2 X-coordinate {m}
    -1.56722072711709,       !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    -2.73465356946226,       !- Vertex 3 X-coordinate {m}
    -1.56722072711709,       !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    -2.73465356946226,       !- Vertex 4 X-coordinate {m}
    1.21027927288286,        !- Vertex 4 Y-coordinate {m}
    5.77529135625809e-15;    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z11R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Banheiro02,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.8303464305377,         !- Vertex 1 X-coordinate {m}
    -1.56722072711709,       !- Vertex 1 Y-coordinate {m}
    3.10000000000001,        !- Vertex 1 Z-coordinate {m}
    3.8303464305377,         !- Vertex 2 X-coordinate {m}
    1.21027927288286,        !- Vertex 2 Y-coordinate {m}
    3.10000000000001,        !- Vertex 2 Z-coordinate {m}
    -2.73465356946226,       !- Vertex 3 X-coordinate {m}
    1.21027927288286,        !- Vertex 3 Y-coordinate {m}
    3.10000000000001,        !- Vertex 3 Z-coordinate {m}
    -2.73465356946226,       !- Vertex 4 X-coordinate {m}
    -1.56722072711709,       !- Vertex 4 Y-coordinate {m}
    3.10000000000001;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z11W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro02,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z12W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.73465356946226,       !- Vertex 1 X-coordinate {m}
    -1.56722072711709,       !- Vertex 1 Y-coordinate {m}
    3.10000000000001,        !- Vertex 1 Z-coordinate {m}
    -2.73465356946226,       !- Vertex 2 X-coordinate {m}
    -1.56722072711709,       !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    3.8303464305377,         !- Vertex 3 X-coordinate {m}
    -1.56722072711709,       !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    3.8303464305377,         !- Vertex 4 X-coordinate {m}
    -1.56722072711709,       !- Vertex 4 Y-coordinate {m}
    3.10000000000001;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z11W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro02,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z13W8,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.73465356946226,       !- Vertex 1 X-coordinate {m}
    1.21027927288286,        !- Vertex 1 Y-coordinate {m}
    3.10000000000001,        !- Vertex 1 Z-coordinate {m}
    -2.73465356946226,       !- Vertex 2 X-coordinate {m}
    1.21027927288286,        !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    -2.73465356946226,       !- Vertex 3 X-coordinate {m}
    -1.56722072711709,       !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    -2.73465356946226,       !- Vertex 4 X-coordinate {m}
    -1.56722072711709,       !- Vertex 4 Y-coordinate {m}
    3.10000000000001;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z11W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro02,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z9W1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    1.81034643053758,        !- Vertex 1 X-coordinate {m}
    1.21027927288286,        !- Vertex 1 Y-coordinate {m}
    3.10000000000001,        !- Vertex 1 Z-coordinate {m}
    1.81034643053758,        !- Vertex 2 X-coordinate {m}
    1.21027927288286,        !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    -2.73465356946226,       !- Vertex 3 X-coordinate {m}
    1.21027927288286,        !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    -2.73465356946226,       !- Vertex 4 X-coordinate {m}
    1.21027927288286,        !- Vertex 4 Y-coordinate {m}
    3.10000000000001;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z11W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro02,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z10W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.8303464305377,         !- Vertex 1 X-coordinate {m}
    1.21027927288286,        !- Vertex 1 Y-coordinate {m}
    3.10000000000001,        !- Vertex 1 Z-coordinate {m}
    3.8303464305377,         !- Vertex 2 X-coordinate {m}
    1.21027927288286,        !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    1.81034643053758,        !- Vertex 3 X-coordinate {m}
    1.21027927288286,        !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    1.81034643053758,        !- Vertex 4 X-coordinate {m}
    1.21027927288286,        !- Vertex 4 Y-coordinate {m}
    3.10000000000001;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z11W5,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro02,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.8303464305377,         !- Vertex 1 X-coordinate {m}
    -1.56722072711709,       !- Vertex 1 Y-coordinate {m}
    3.10000000000001,        !- Vertex 1 Z-coordinate {m}
    3.8303464305377,         !- Vertex 2 X-coordinate {m}
    -1.56722072711709,       !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    3.8303464305377,         !- Vertex 3 X-coordinate {m}
    1.21027927288286,        !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    3.8303464305377,         !- Vertex 4 X-coordinate {m}
    1.21027927288286,        !- Vertex 4 Y-coordinate {m}
    3.10000000000001;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z23G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Biblioteca,              !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6.28174422154232,        !- Vertex 1 X-coordinate {m}
    3.84789131881896,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.28174422154232,        !- Vertex 2 X-coordinate {m}
    -3.22210868118206,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.31325577845753,       !- Vertex 3 X-coordinate {m}
    -3.22210868118119,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.31325577845666,       !- Vertex 4 X-coordinate {m}
    3.84789131881896,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z23R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Biblioteca,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6.28174422154232,        !- Vertex 1 X-coordinate {m}
    -3.22210868118206,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    6.28174422154232,        !- Vertex 2 X-coordinate {m}
    3.84789131881896,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.31325577845666,       !- Vertex 3 X-coordinate {m}
    3.84789131881896,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.31325577845753,       !- Vertex 4 X-coordinate {m}
    -3.22210868118119,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z23W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.31325577845753,       !- Vertex 1 X-coordinate {m}
    -3.22210868118119,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.31325577845753,       !- Vertex 2 X-coordinate {m}
    -3.22210868118119,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.28174422154232,        !- Vertex 3 X-coordinate {m}
    -3.22210868118206,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    6.28174422154232,        !- Vertex 4 X-coordinate {m}
    -3.22210868118206,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z23W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z24W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.31325577845725,       !- Vertex 1 X-coordinate {m}
    -0.192108681181,         !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.31325577845744,       !- Vertex 2 X-coordinate {m}
    -0.192108681181,         !- Vertex 2 Y-coordinate {m}
    -8.79677869860989e-27,   !- Vertex 2 Z-coordinate {m}
    -3.31325577845762,       !- Vertex 3 X-coordinate {m}
    -3.22210868118119,       !- Vertex 3 Y-coordinate {m}
    7.46001330813492e-27,    !- Vertex 3 Z-coordinate {m}
    -3.31325577845744,       !- Vertex 4 X-coordinate {m}
    -3.22210868118119,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z23W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z25W5,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.31325577845657,       !- Vertex 1 X-coordinate {m}
    3.84789131881896,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.31325577845675,       !- Vertex 2 X-coordinate {m}
    3.84789131881896,        !- Vertex 2 Y-coordinate {m}
    7.46379589271457e-27,    !- Vertex 2 Z-coordinate {m}
    -3.31325577845744,       !- Vertex 3 X-coordinate {m}
    -0.192108681181,         !- Vertex 3 Y-coordinate {m}
    -8.15500018158314e-27,   !- Vertex 3 Z-coordinate {m}
    -3.31325577845725,       !- Vertex 4 X-coordinate {m}
    -0.192108681181,         !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z23W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6.28174422154232,        !- Vertex 1 X-coordinate {m}
    3.84789131881896,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    6.28174422154232,        !- Vertex 2 X-coordinate {m}
    3.84789131881896,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.31325577845666,       !- Vertex 3 X-coordinate {m}
    3.84789131881896,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.31325577845666,       !- Vertex 4 X-coordinate {m}
    3.84789131881896,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z23W5,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z22W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6.28174422154232,        !- Vertex 1 X-coordinate {m}
    -3.22210868118206,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    6.28174422154232,        !- Vertex 2 X-coordinate {m}
    -3.22210868118206,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.28174422154232,        !- Vertex 3 X-coordinate {m}
    3.84789131881896,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    6.28174422154232,        !- Vertex 4 X-coordinate {m}
    3.84789131881896,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z9G1,                    !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Cozinha,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    64.6399999999999,        !- Vertex 1 X-coordinate {m}
    33.3300000000009,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    64.6399999999999,        !- Vertex 2 X-coordinate {m}
    28.2800000000009,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    56.56,                   !- Vertex 3 X-coordinate {m}
    28.2800000000009,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    56.56,                   !- Vertex 4 X-coordinate {m}
    33.3300000000009,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z9R1,                    !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Cozinha,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    64.6399999999999,        !- Vertex 1 X-coordinate {m}
    28.2800000000009,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    64.6399999999999,        !- Vertex 2 X-coordinate {m}
    33.3300000000009,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    56.56,                   !- Vertex 3 X-coordinate {m}
    33.3300000000009,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    56.56,                   !- Vertex 4 X-coordinate {m}
    28.2800000000009,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z9W1,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Cozinha,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z11W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    60.095,                  !- Vertex 1 X-coordinate {m}
    28.2800000000009,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    60.095,                  !- Vertex 2 X-coordinate {m}
    28.2800000000009,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    64.6399999999999,        !- Vertex 3 X-coordinate {m}
    28.2800000000009,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    64.6399999999999,        !- Vertex 4 X-coordinate {m}
    28.2800000000009,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z9W2,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Cozinha,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z13W7,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    56.56,                   !- Vertex 1 X-coordinate {m}
    28.2800000000009,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    56.56,                   !- Vertex 2 X-coordinate {m}
    28.2800000000009,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    60.095,                  !- Vertex 3 X-coordinate {m}
    28.2800000000009,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    60.095,                  !- Vertex 4 X-coordinate {m}
    28.2800000000009,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z9W3,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Cozinha,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z8W3,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    56.56,                   !- Vertex 1 X-coordinate {m}
    33.3300000000009,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    56.56,                   !- Vertex 2 X-coordinate {m}
    33.3300000000009,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    56.56,                   !- Vertex 3 X-coordinate {m}
    28.2800000000009,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    56.56,                   !- Vertex 4 X-coordinate {m}
    28.2800000000009,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z9W4,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Cozinha,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    64.6399999999999,        !- Vertex 1 X-coordinate {m}
    33.3300000000009,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    64.6399999999999,        !- Vertex 2 X-coordinate {m}
    33.3300000000009,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    56.56,                   !- Vertex 3 X-coordinate {m}
    33.3300000000009,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    56.56,                   !- Vertex 4 X-coordinate {m}
    33.3300000000009,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z9W5,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Cozinha,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z10W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    64.6399999999999,        !- Vertex 1 X-coordinate {m}
    28.2800000000009,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    64.6399999999999,        !- Vertex 2 X-coordinate {m}
    28.2800000000009,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    64.6399999999999,        !- Vertex 3 X-coordinate {m}
    33.3300000000009,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    64.6399999999999,        !- Vertex 4 X-coordinate {m}
    33.3300000000009,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z10G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Deposito,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    1.06404250256789,        !- Vertex 1 X-coordinate {m}
    2.12664108641998,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.06404250256789,        !- Vertex 2 X-coordinate {m}
    -2.92335891358004,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.955957497432223,      !- Vertex 3 X-coordinate {m}
    -2.92335891358004,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.955957497432223,      !- Vertex 4 X-coordinate {m}
    2.12664108641998,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z10R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Deposito,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    1.06404250256789,        !- Vertex 1 X-coordinate {m}
    -2.92335891358004,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    1.06404250256789,        !- Vertex 2 X-coordinate {m}
    2.12664108641998,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -0.955957497432223,      !- Vertex 3 X-coordinate {m}
    2.12664108641998,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -0.955957497432223,      !- Vertex 4 X-coordinate {m}
    -2.92335891358004,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z10W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Deposito,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z11W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.955957497432223,      !- Vertex 1 X-coordinate {m}
    -2.92335891358004,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -0.955957497432223,      !- Vertex 2 X-coordinate {m}
    -2.92335891358004,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.06404250256789,        !- Vertex 3 X-coordinate {m}
    -2.92335891358004,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.06404250256789,        !- Vertex 4 X-coordinate {m}
    -2.92335891358004,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z10W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Deposito,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z9W5,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.955957497432223,      !- Vertex 1 X-coordinate {m}
    2.12664108641998,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -0.955957497432223,      !- Vertex 2 X-coordinate {m}
    2.12664108641998,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.955957497432223,      !- Vertex 3 X-coordinate {m}
    -2.92335891358004,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.955957497432223,      !- Vertex 4 X-coordinate {m}
    -2.92335891358004,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z10W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Deposito,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    1.06404250256789,        !- Vertex 1 X-coordinate {m}
    2.12664108641998,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    1.06404250256789,        !- Vertex 2 X-coordinate {m}
    2.12664108641998,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.955957497432223,      !- Vertex 3 X-coordinate {m}
    2.12664108641998,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.955957497432223,      !- Vertex 4 X-coordinate {m}
    2.12664108641998,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z10W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Deposito,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    1.06404250256789,        !- Vertex 1 X-coordinate {m}
    -2.92335891358004,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    1.06404250256789,        !- Vertex 2 X-coordinate {m}
    -2.92335891358004,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.06404250256789,        !- Vertex 3 X-coordinate {m}
    2.12664108641998,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.06404250256789,        !- Vertex 4 X-coordinate {m}
    2.12664108641998,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z25G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Diretoria,               !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.06346689073833,        !- Vertex 1 X-coordinate {m}
    2.48911860613536,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.06346689073746,        !- Vertex 2 X-coordinate {m}
    -1.5508813938646,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.98653310926256,       !- Vertex 3 X-coordinate {m}
    -1.5508813938646,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.98653310926256,       !- Vertex 4 X-coordinate {m}
    2.48911860613536,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z25R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Diretoria,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.06346689073746,        !- Vertex 1 X-coordinate {m}
    -1.5508813938646,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.06346689073833,        !- Vertex 2 X-coordinate {m}
    2.48911860613536,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -1.98653310926256,       !- Vertex 3 X-coordinate {m}
    2.48911860613536,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -1.98653310926256,       !- Vertex 4 X-coordinate {m}
    -1.5508813938646,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z25W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Diretoria,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z24W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.98653310926256,       !- Vertex 1 X-coordinate {m}
    -1.5508813938646,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.98653310926256,       !- Vertex 2 X-coordinate {m}
    -1.5508813938646,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.06346689073746,        !- Vertex 3 X-coordinate {m}
    -1.5508813938646,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.06346689073746,        !- Vertex 4 X-coordinate {m}
    -1.5508813938646,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z25W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Diretoria,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z26W5,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.98653310926256,       !- Vertex 1 X-coordinate {m}
    -0.54088139386483,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.98653310926256,       !- Vertex 2 X-coordinate {m}
    -0.54088139386483,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.98653310926256,       !- Vertex 3 X-coordinate {m}
    -1.5508813938646,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.98653310926256,       !- Vertex 4 X-coordinate {m}
    -1.5508813938646,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z25W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Diretoria,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z27W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.98653310926256,       !- Vertex 1 X-coordinate {m}
    2.48911860613536,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.98653310926256,       !- Vertex 2 X-coordinate {m}
    2.48911860613536,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.98653310926256,       !- Vertex 3 X-coordinate {m}
    -0.54088139386483,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.98653310926256,       !- Vertex 4 X-coordinate {m}
    -0.54088139386483,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z25W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Diretoria,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.06346689073833,        !- Vertex 1 X-coordinate {m}
    2.48911860613536,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.06346689073833,        !- Vertex 2 X-coordinate {m}
    2.48911860613536,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.98653310926256,       !- Vertex 3 X-coordinate {m}
    2.48911860613536,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.98653310926256,       !- Vertex 4 X-coordinate {m}
    2.48911860613536,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z25W5,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Diretoria,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z23W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.06346689073746,        !- Vertex 1 X-coordinate {m}
    -1.5508813938646,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.06346689073746,        !- Vertex 2 X-coordinate {m}
    -1.5508813938646,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.06346689073833,        !- Vertex 3 X-coordinate {m}
    2.48911860613536,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.06346689073833,        !- Vertex 4 X-coordinate {m}
    2.48911860613536,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z22G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    LabInformatica,          !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    4.69715095835596,        !- Vertex 1 X-coordinate {m}
    3.21416845317984,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.69715095835596,        !- Vertex 2 X-coordinate {m}
    -3.85583154682031,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.37284904164417,       !- Vertex 3 X-coordinate {m}
    -3.85583154682118,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.37284904164417,       !- Vertex 4 X-coordinate {m}
    3.21416845317984,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z22R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    LabInformatica,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.37284904164417,       !- Vertex 1 X-coordinate {m}
    -3.85583154682118,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.69715095835596,        !- Vertex 2 X-coordinate {m}
    -3.85583154682031,       !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    4.69715095835596,        !- Vertex 3 X-coordinate {m}
    3.21416845317984,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -2.37284904164417,       !- Vertex 4 X-coordinate {m}
    3.21416845317984,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z22W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    LabInformatica,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.37284904164417,       !- Vertex 1 X-coordinate {m}
    -3.85583154682118,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.37284904164417,       !- Vertex 2 X-coordinate {m}
    -3.85583154682118,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.69715095835596,        !- Vertex 3 X-coordinate {m}
    -3.85583154682031,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.69715095835596,        !- Vertex 4 X-coordinate {m}
    -3.85583154682031,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z22W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    LabInformatica,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z23W5,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.37284904164417,       !- Vertex 1 X-coordinate {m}
    3.21416845317984,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.37284904164417,       !- Vertex 2 X-coordinate {m}
    3.21416845317984,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.37284904164417,       !- Vertex 3 X-coordinate {m}
    -3.85583154682118,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.37284904164417,       !- Vertex 4 X-coordinate {m}
    -3.85583154682118,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z22W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    LabInformatica,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    4.69715095835596,        !- Vertex 1 X-coordinate {m}
    3.21416845317984,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.69715095835596,        !- Vertex 2 X-coordinate {m}
    3.21416845317984,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.37284904164417,       !- Vertex 3 X-coordinate {m}
    3.21416845317984,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.37284904164417,       !- Vertex 4 X-coordinate {m}
    3.21416845317984,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z22W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    LabInformatica,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z13W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    4.69715095835596,        !- Vertex 1 X-coordinate {m}
    -3.85583154682031,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.69715095835596,        !- Vertex 2 X-coordinate {m}
    -3.85583154682031,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.69715095835596,        !- Vertex 3 X-coordinate {m}
    3.21416845317984,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.69715095835596,        !- Vertex 4 X-coordinate {m}
    3.21416845317984,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z13G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Refeitorio,              !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.38239637960316,       !- Vertex 1 X-coordinate {m}
    15.4154860148687,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.38239637960316,       !- Vertex 2 X-coordinate {m}
    8.59798601486875,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.18260362039679,        !- Vertex 3 X-coordinate {m}
    8.59798601486875,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.18260362039679,        !- Vertex 4 X-coordinate {m}
    -12.8645139851313,       !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 5 X-coordinate {m}
    -12.8645139851313,       !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 6 X-coordinate {m}
    15.4154860148687,        !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Z13W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.91739637960324,       !- Vertex 1 X-coordinate {m}
    -12.8645139851313,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 2 X-coordinate {m}
    -12.8645139851313,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.18260362039679,        !- Vertex 3 X-coordinate {m}
    -12.8645139851313,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.18260362039679,        !- Vertex 4 X-coordinate {m}
    -12.8645139851313,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z13W10,                  !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z12W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.18260362039679,        !- Vertex 1 X-coordinate {m}
    8.59798601486875,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    5.18260362039679,        !- Vertex 2 X-coordinate {m}
    8.59798601486875,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.38239637960316,       !- Vertex 3 X-coordinate {m}
    8.59798601486875,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.38239637960316,       !- Vertex 4 X-coordinate {m}
    8.59798601486875,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z13W11,                  !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.18260362039679,        !- Vertex 1 X-coordinate {m}
    -12.8645139851313,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    5.18260362039679,        !- Vertex 2 X-coordinate {m}
    -12.8645139851313,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.18260362039679,        !- Vertex 3 X-coordinate {m}
    8.59798601486875,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.18260362039679,        !- Vertex 4 X-coordinate {m}
    8.59798601486875,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z13W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z22W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.91739637960324,       !- Vertex 1 X-coordinate {m}
    -5.79451398513118,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 2 X-coordinate {m}
    -5.79451398513118,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 3 X-coordinate {m}
    -12.8645139851313,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 4 X-coordinate {m}
    -12.8645139851313,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z13W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.91739637960324,       !- Vertex 1 X-coordinate {m}
    0.265486014868893,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 2 X-coordinate {m}
    0.265486014868893,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 3 X-coordinate {m}
    -5.79451398513118,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 4 X-coordinate {m}
    -5.79451398513118,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z13W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.91739637960324,       !- Vertex 1 X-coordinate {m}
    7.33548601486874,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 2 X-coordinate {m}
    7.33548601486874,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 3 X-coordinate {m}
    0.265486014868893,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 4 X-coordinate {m}
    0.265486014868893,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z13W5,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.91739637960324,       !- Vertex 1 X-coordinate {m}
    13.3954860148688,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 2 X-coordinate {m}
    13.3954860148688,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 3 X-coordinate {m}
    7.33548601486874,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 4 X-coordinate {m}
    7.33548601486874,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z13W6,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z8W4,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.91739637960324,       !- Vertex 1 X-coordinate {m}
    15.4154860148687,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 2 X-coordinate {m}
    15.4154860148687,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 3 X-coordinate {m}
    13.3954860148688,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 4 X-coordinate {m}
    13.3954860148688,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z13W7,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z9W2,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.38239637960316,       !- Vertex 1 X-coordinate {m}
    15.4154860148687,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.38239637960316,       !- Vertex 2 X-coordinate {m}
    15.4154860148687,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 3 X-coordinate {m}
    15.4154860148687,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 4 X-coordinate {m}
    15.4154860148687,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z13W8,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z11W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.38239637960316,       !- Vertex 1 X-coordinate {m}
    12.6379860148687,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.38239637960316,       !- Vertex 2 X-coordinate {m}
    12.6379860148687,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.38239637960316,       !- Vertex 3 X-coordinate {m}
    15.4154860148687,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.38239637960316,       !- Vertex 4 X-coordinate {m}
    15.4154860148687,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z13W9,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z12W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.38239637960316,       !- Vertex 1 X-coordinate {m}
    8.59798601486875,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.38239637960316,       !- Vertex 2 X-coordinate {m}
    8.59798601486875,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.38239637960316,       !- Vertex 3 X-coordinate {m}
    12.6379860148687,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.38239637960316,       !- Vertex 4 X-coordinate {m}
    12.6379860148687,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z8G1,                    !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala01,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.1732705198928,         !- Vertex 1 X-coordinate {m}
    3.6803859839069,         !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.17327051989276,        !- Vertex 2 X-coordinate {m}
    -3.389614016093,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.89672948010738,       !- Vertex 3 X-coordinate {m}
    -3.38961401609298,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.89672948010738,       !- Vertex 4 X-coordinate {m}
    3.68038598390687,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z8R1,                    !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala01,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.17327051989276,        !- Vertex 1 X-coordinate {m}
    -3.389614016093,         !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.1732705198928,         !- Vertex 2 X-coordinate {m}
    3.6803859839069,         !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.89672948010738,       !- Vertex 3 X-coordinate {m}
    3.68038598390687,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.89672948010738,       !- Vertex 4 X-coordinate {m}
    -3.38961401609298,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z8W1,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala01,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z7W4,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.89672948010738,       !- Vertex 1 X-coordinate {m}
    3.68038598390687,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.89672948010738,       !- Vertex 2 X-coordinate {m}
    3.68038598390687,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.89672948010738,       !- Vertex 3 X-coordinate {m}
    -3.38961401609298,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.89672948010738,       !- Vertex 4 X-coordinate {m}
    -3.38961401609298,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z8W2,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala01,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.1732705198928,         !- Vertex 1 X-coordinate {m}
    3.6803859839069,         !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.1732705198928,         !- Vertex 2 X-coordinate {m}
    3.6803859839069,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.89672948010738,       !- Vertex 3 X-coordinate {m}
    3.68038598390687,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.89672948010738,       !- Vertex 4 X-coordinate {m}
    3.68038598390687,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z8W3,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala01,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z9W3,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.17327051989276,        !- Vertex 1 X-coordinate {m}
    -1.3696140160931,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.17327051989276,        !- Vertex 2 X-coordinate {m}
    -1.3696140160931,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.1732705198928,         !- Vertex 3 X-coordinate {m}
    3.6803859839069,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.1732705198928,         !- Vertex 4 X-coordinate {m}
    3.6803859839069,         !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z8W4,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala01,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z13W6,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.17327051989276,        !- Vertex 1 X-coordinate {m}
    -3.389614016093,         !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.17327051989276,        !- Vertex 2 X-coordinate {m}
    -3.389614016093,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.17327051989276,        !- Vertex 3 X-coordinate {m}
    -1.3696140160931,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.17327051989276,        !- Vertex 4 X-coordinate {m}
    -1.3696140160931,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z8W5,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala01,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.89672948010738,       !- Vertex 1 X-coordinate {m}
    -3.38961401609298,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.89672948010738,       !- Vertex 2 X-coordinate {m}
    -3.38961401609298,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.17327051989276,        !- Vertex 3 X-coordinate {m}
    -3.389614016093,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.17327051989276,        !- Vertex 4 X-coordinate {m}
    -3.389614016093,         !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z7G1,                    !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala02,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.76994237315483,        !- Vertex 1 X-coordinate {m}
    2.64875516285967,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.76994237315483,        !- Vertex 2 X-coordinate {m}
    -4.42124483714018,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.30005762684503,       !- Vertex 3 X-coordinate {m}
    -4.42124483714018,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.30005762684503,       !- Vertex 4 X-coordinate {m}
    2.64875516285967,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z7R1,                    !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala02,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.76994237315483,        !- Vertex 1 X-coordinate {m}
    -4.42124483714018,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.76994237315483,        !- Vertex 2 X-coordinate {m}
    2.64875516285967,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.30005762684503,       !- Vertex 3 X-coordinate {m}
    2.64875516285967,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.30005762684503,       !- Vertex 4 X-coordinate {m}
    -4.42124483714018,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z7W1,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala02,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.30005762684503,       !- Vertex 1 X-coordinate {m}
    -4.42124483714018,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.30005762684503,       !- Vertex 2 X-coordinate {m}
    -4.42124483714018,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.76994237315483,        !- Vertex 3 X-coordinate {m}
    -4.42124483714018,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.76994237315483,        !- Vertex 4 X-coordinate {m}
    -4.42124483714018,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z7W2,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala02,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z6W4,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.30005762684503,       !- Vertex 1 X-coordinate {m}
    2.64875516285967,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.30005762684503,       !- Vertex 2 X-coordinate {m}
    2.64875516285967,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.30005762684503,       !- Vertex 3 X-coordinate {m}
    -4.42124483714018,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.30005762684503,       !- Vertex 4 X-coordinate {m}
    -4.42124483714018,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z7W3,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala02,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.76994237315483,        !- Vertex 1 X-coordinate {m}
    2.64875516285967,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.76994237315483,        !- Vertex 2 X-coordinate {m}
    2.64875516285967,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.30005762684503,       !- Vertex 3 X-coordinate {m}
    2.64875516285967,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.30005762684503,       !- Vertex 4 X-coordinate {m}
    2.64875516285967,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z7W4,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala02,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z8W1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.76994237315483,        !- Vertex 1 X-coordinate {m}
    -4.42124483714018,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.76994237315483,        !- Vertex 2 X-coordinate {m}
    -4.42124483714018,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.76994237315483,        !- Vertex 3 X-coordinate {m}
    2.64875516285967,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.76994237315483,        !- Vertex 4 X-coordinate {m}
    2.64875516285967,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z6G1,                    !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala03,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.28084456656767,        !- Vertex 1 X-coordinate {m}
    3.84669749628197,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.28084456656767,        !- Vertex 2 X-coordinate {m}
    -3.22330250371788,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.78915543343247,       !- Vertex 3 X-coordinate {m}
    -3.22330250371788,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.78915543343247,       !- Vertex 4 X-coordinate {m}
    3.84669749628197,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z6R1,                    !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala03,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.28084456656767,        !- Vertex 1 X-coordinate {m}
    -3.22330250371788,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.28084456656767,        !- Vertex 2 X-coordinate {m}
    3.84669749628197,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.78915543343247,       !- Vertex 3 X-coordinate {m}
    3.84669749628197,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.78915543343247,       !- Vertex 4 X-coordinate {m}
    -3.22330250371788,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z6W1,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala03,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.78915543343247,       !- Vertex 1 X-coordinate {m}
    -3.22330250371788,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.78915543343247,       !- Vertex 2 X-coordinate {m}
    -3.22330250371788,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.28084456656767,        !- Vertex 3 X-coordinate {m}
    -3.22330250371788,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.28084456656767,        !- Vertex 4 X-coordinate {m}
    -3.22330250371788,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z6W2,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala03,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z5W4,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.78915543343247,       !- Vertex 1 X-coordinate {m}
    3.84669749628197,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.78915543343247,       !- Vertex 2 X-coordinate {m}
    3.84669749628197,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.78915543343247,       !- Vertex 3 X-coordinate {m}
    -3.22330250371788,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.78915543343247,       !- Vertex 4 X-coordinate {m}
    -3.22330250371788,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z6W3,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala03,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.28084456656767,        !- Vertex 1 X-coordinate {m}
    3.84669749628197,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.28084456656767,        !- Vertex 2 X-coordinate {m}
    3.84669749628197,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.78915543343247,       !- Vertex 3 X-coordinate {m}
    3.84669749628197,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.78915543343247,       !- Vertex 4 X-coordinate {m}
    3.84669749628197,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z6W4,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala03,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z7W2,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.28084456656767,        !- Vertex 1 X-coordinate {m}
    -3.22330250371788,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.28084456656767,        !- Vertex 2 X-coordinate {m}
    -3.22330250371788,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.28084456656767,        !- Vertex 3 X-coordinate {m}
    3.84669749628197,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.28084456656767,        !- Vertex 4 X-coordinate {m}
    3.84669749628197,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z5G1,                    !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala04,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.86363912880324,        !- Vertex 1 X-coordinate {m}
    3.68340037209268,        !- Vertex 1 Y-coordinate {m}
    -5.77529135625809e-15,   !- Vertex 1 Z-coordinate {m}
    3.86363912880324,        !- Vertex 2 X-coordinate {m}
    -3.38659962790718,       !- Vertex 2 Y-coordinate {m}
    -5.77529135625809e-15,   !- Vertex 2 Z-coordinate {m}
    -3.20636087119662,       !- Vertex 3 X-coordinate {m}
    -3.38659962790718,       !- Vertex 3 Y-coordinate {m}
    -5.77529135625809e-15,   !- Vertex 3 Z-coordinate {m}
    -3.20636087119662,       !- Vertex 4 X-coordinate {m}
    3.68340037209268,        !- Vertex 4 Y-coordinate {m}
    -5.77529135625809e-15;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z5R1,                    !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala04,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.86363912880324,        !- Vertex 1 X-coordinate {m}
    -3.38659962790718,       !- Vertex 1 Y-coordinate {m}
    3.09999999999999,        !- Vertex 1 Z-coordinate {m}
    3.86363912880324,        !- Vertex 2 X-coordinate {m}
    3.68340037209268,        !- Vertex 2 Y-coordinate {m}
    3.09999999999999,        !- Vertex 2 Z-coordinate {m}
    -3.20636087119662,       !- Vertex 3 X-coordinate {m}
    3.68340037209268,        !- Vertex 3 Y-coordinate {m}
    3.09999999999999,        !- Vertex 3 Z-coordinate {m}
    -3.20636087119662,       !- Vertex 4 X-coordinate {m}
    -3.38659962790718,       !- Vertex 4 Y-coordinate {m}
    3.09999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z5W1,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala04,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.20636087119662,       !- Vertex 1 X-coordinate {m}
    -3.38659962790718,       !- Vertex 1 Y-coordinate {m}
    3.09999999999999,        !- Vertex 1 Z-coordinate {m}
    -3.20636087119662,       !- Vertex 2 X-coordinate {m}
    -3.38659962790718,       !- Vertex 2 Y-coordinate {m}
    -5.77529135625809e-15,   !- Vertex 2 Z-coordinate {m}
    3.86363912880324,        !- Vertex 3 X-coordinate {m}
    -3.38659962790718,       !- Vertex 3 Y-coordinate {m}
    -5.77529135625809e-15,   !- Vertex 3 Z-coordinate {m}
    3.86363912880324,        !- Vertex 4 X-coordinate {m}
    -3.38659962790718,       !- Vertex 4 Y-coordinate {m}
    3.09999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z5W2,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala04,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z4W4,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.20636087119662,       !- Vertex 1 X-coordinate {m}
    3.68340037209268,        !- Vertex 1 Y-coordinate {m}
    3.09999999999999,        !- Vertex 1 Z-coordinate {m}
    -3.20636087119662,       !- Vertex 2 X-coordinate {m}
    3.68340037209268,        !- Vertex 2 Y-coordinate {m}
    -5.77529135625809e-15,   !- Vertex 2 Z-coordinate {m}
    -3.20636087119662,       !- Vertex 3 X-coordinate {m}
    -3.38659962790718,       !- Vertex 3 Y-coordinate {m}
    -5.77529135625809e-15,   !- Vertex 3 Z-coordinate {m}
    -3.20636087119662,       !- Vertex 4 X-coordinate {m}
    -3.38659962790718,       !- Vertex 4 Y-coordinate {m}
    3.09999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z5W3,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala04,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.86363912880324,        !- Vertex 1 X-coordinate {m}
    3.68340037209268,        !- Vertex 1 Y-coordinate {m}
    3.09999999999999,        !- Vertex 1 Z-coordinate {m}
    3.86363912880324,        !- Vertex 2 X-coordinate {m}
    3.68340037209268,        !- Vertex 2 Y-coordinate {m}
    -5.77529135625809e-15,   !- Vertex 2 Z-coordinate {m}
    -3.20636087119662,       !- Vertex 3 X-coordinate {m}
    3.68340037209268,        !- Vertex 3 Y-coordinate {m}
    -5.77529135625809e-15,   !- Vertex 3 Z-coordinate {m}
    -3.20636087119662,       !- Vertex 4 X-coordinate {m}
    3.68340037209268,        !- Vertex 4 Y-coordinate {m}
    3.09999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z5W4,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala04,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z6W2,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.86363912880324,        !- Vertex 1 X-coordinate {m}
    -3.38659962790718,       !- Vertex 1 Y-coordinate {m}
    3.09999999999999,        !- Vertex 1 Z-coordinate {m}
    3.86363912880324,        !- Vertex 2 X-coordinate {m}
    -3.38659962790718,       !- Vertex 2 Y-coordinate {m}
    -5.77529135625809e-15,   !- Vertex 2 Z-coordinate {m}
    3.86363912880324,        !- Vertex 3 X-coordinate {m}
    3.68340037209268,        !- Vertex 3 Y-coordinate {m}
    -5.77529135625809e-15,   !- Vertex 3 Z-coordinate {m}
    3.86363912880324,        !- Vertex 4 X-coordinate {m}
    3.68340037209268,        !- Vertex 4 Y-coordinate {m}
    3.09999999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z4G1,                    !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala05,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.61382463903268,        !- Vertex 1 X-coordinate {m}
    3.06241065954327,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.61382463903268,        !- Vertex 2 X-coordinate {m}
    -4.00758934045658,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.45617536096746,       !- Vertex 3 X-coordinate {m}
    -4.00758934045658,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.45617536096746,       !- Vertex 4 X-coordinate {m}
    3.06241065954327,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z4R1,                    !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala05,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.61382463903268,        !- Vertex 1 X-coordinate {m}
    -4.00758934045658,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.61382463903268,        !- Vertex 2 X-coordinate {m}
    3.06241065954327,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.45617536096746,       !- Vertex 3 X-coordinate {m}
    3.06241065954327,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.45617536096746,       !- Vertex 4 X-coordinate {m}
    -4.00758934045658,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z4W1,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala05,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.45617536096746,       !- Vertex 1 X-coordinate {m}
    -4.00758934045658,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.45617536096746,       !- Vertex 2 X-coordinate {m}
    -4.00758934045658,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.61382463903268,        !- Vertex 3 X-coordinate {m}
    -4.00758934045658,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.61382463903268,        !- Vertex 4 X-coordinate {m}
    -4.00758934045658,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z4W2,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala05,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.45617536096746,       !- Vertex 1 X-coordinate {m}
    3.06241065954327,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.45617536096746,       !- Vertex 2 X-coordinate {m}
    3.06241065954327,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.45617536096746,       !- Vertex 3 X-coordinate {m}
    -4.00758934045658,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.45617536096746,       !- Vertex 4 X-coordinate {m}
    -4.00758934045658,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z4W3,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala05,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.61382463903268,        !- Vertex 1 X-coordinate {m}
    3.06241065954327,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.61382463903268,        !- Vertex 2 X-coordinate {m}
    3.06241065954327,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.45617536096746,       !- Vertex 3 X-coordinate {m}
    3.06241065954327,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.45617536096746,       !- Vertex 4 X-coordinate {m}
    3.06241065954327,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z4W4,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala05,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z5W2,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.61382463903268,        !- Vertex 1 X-coordinate {m}
    -4.00758934045658,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.61382463903268,        !- Vertex 2 X-coordinate {m}
    -4.00758934045658,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.61382463903268,        !- Vertex 3 X-coordinate {m}
    3.06241065954327,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.61382463903268,        !- Vertex 4 X-coordinate {m}
    3.06241065954327,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z3G1,                    !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala06,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.84054914294834,        !- Vertex 1 X-coordinate {m}
    3.60331760533097,        !- Vertex 1 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 1 Z-coordinate {m}
    3.84054914294834,        !- Vertex 2 X-coordinate {m}
    -3.46668239466888,       !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    -3.22945085705151,       !- Vertex 3 X-coordinate {m}
    -3.46668239466888,       !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    -3.22945085705151,       !- Vertex 4 X-coordinate {m}
    3.60331760533097,        !- Vertex 4 Y-coordinate {m}
    5.77529135625809e-15;    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z3R1,                    !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala06,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.84054914294834,        !- Vertex 1 X-coordinate {m}
    -3.46668239466888,       !- Vertex 1 Y-coordinate {m}
    3.14000000000001,        !- Vertex 1 Z-coordinate {m}
    3.84054914294834,        !- Vertex 2 X-coordinate {m}
    3.60331760533097,        !- Vertex 2 Y-coordinate {m}
    3.14000000000001,        !- Vertex 2 Z-coordinate {m}
    -3.22945085705151,       !- Vertex 3 X-coordinate {m}
    3.60331760533097,        !- Vertex 3 Y-coordinate {m}
    3.14000000000001,        !- Vertex 3 Z-coordinate {m}
    -3.22945085705151,       !- Vertex 4 X-coordinate {m}
    -3.46668239466888,       !- Vertex 4 Y-coordinate {m}
    3.14000000000001;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z3W1,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala06,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.22945085705151,       !- Vertex 1 X-coordinate {m}
    -3.46668239466888,       !- Vertex 1 Y-coordinate {m}
    3.14000000000001,        !- Vertex 1 Z-coordinate {m}
    -3.22945085705151,       !- Vertex 2 X-coordinate {m}
    -3.46668239466888,       !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    3.84054914294834,        !- Vertex 3 X-coordinate {m}
    -3.46668239466888,       !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    3.84054914294834,        !- Vertex 4 X-coordinate {m}
    -3.46668239466888,       !- Vertex 4 Y-coordinate {m}
    3.14000000000001;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z3W2,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala06,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.22945085705151,       !- Vertex 1 X-coordinate {m}
    3.60331760533097,        !- Vertex 1 Y-coordinate {m}
    3.14000000000001,        !- Vertex 1 Z-coordinate {m}
    -3.22945085705151,       !- Vertex 2 X-coordinate {m}
    3.60331760533097,        !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    -3.22945085705151,       !- Vertex 3 X-coordinate {m}
    -3.46668239466888,       !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    -3.22945085705151,       !- Vertex 4 X-coordinate {m}
    -3.46668239466888,       !- Vertex 4 Y-coordinate {m}
    3.14000000000001;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z3W3,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala06,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.84054914294834,        !- Vertex 1 X-coordinate {m}
    3.60331760533097,        !- Vertex 1 Y-coordinate {m}
    3.14000000000001,        !- Vertex 1 Z-coordinate {m}
    3.84054914294834,        !- Vertex 2 X-coordinate {m}
    3.60331760533097,        !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    -3.22945085705151,       !- Vertex 3 X-coordinate {m}
    3.60331760533097,        !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    -3.22945085705151,       !- Vertex 4 X-coordinate {m}
    3.60331760533097,        !- Vertex 4 Y-coordinate {m}
    3.14000000000001;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z3W4,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala06,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.84054914294834,        !- Vertex 1 X-coordinate {m}
    -3.46668239466888,       !- Vertex 1 Y-coordinate {m}
    3.14000000000001,        !- Vertex 1 Z-coordinate {m}
    3.84054914294834,        !- Vertex 2 X-coordinate {m}
    -3.46668239466888,       !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    3.84054914294834,        !- Vertex 3 X-coordinate {m}
    3.60331760533097,        !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    3.84054914294834,        !- Vertex 4 X-coordinate {m}
    3.60331760533097,        !- Vertex 4 Y-coordinate {m}
    3.14000000000001;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2G1,                    !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala07,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.66110763048079,        !- Vertex 1 X-coordinate {m}
    2.81838538128028,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.66110763048079,        !- Vertex 2 X-coordinate {m}
    -4.25161461871958,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.40889236951935,       !- Vertex 3 X-coordinate {m}
    -4.25161461871958,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.40889236951935,       !- Vertex 4 X-coordinate {m}
    2.81838538128028,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2R1,                    !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala07,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.66110763048079,        !- Vertex 1 X-coordinate {m}
    -4.25161461871958,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.66110763048079,        !- Vertex 2 X-coordinate {m}
    2.81838538128028,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.40889236951935,       !- Vertex 3 X-coordinate {m}
    2.81838538128028,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.40889236951935,       !- Vertex 4 X-coordinate {m}
    -4.25161461871958,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2W1,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala07,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.40889236951935,       !- Vertex 1 X-coordinate {m}
    -4.25161461871958,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.40889236951935,       !- Vertex 2 X-coordinate {m}
    -4.25161461871958,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.66110763048079,        !- Vertex 3 X-coordinate {m}
    -4.25161461871958,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.66110763048079,        !- Vertex 4 X-coordinate {m}
    -4.25161461871958,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2W2,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala07,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z1W4,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.40889236951935,       !- Vertex 1 X-coordinate {m}
    2.81838538128028,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.40889236951935,       !- Vertex 2 X-coordinate {m}
    2.81838538128028,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.40889236951935,       !- Vertex 3 X-coordinate {m}
    -4.25161461871958,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.40889236951935,       !- Vertex 4 X-coordinate {m}
    -4.25161461871958,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2W3,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala07,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.66110763048079,        !- Vertex 1 X-coordinate {m}
    2.81838538128028,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.66110763048079,        !- Vertex 2 X-coordinate {m}
    2.81838538128028,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.40889236951935,       !- Vertex 3 X-coordinate {m}
    2.81838538128028,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.40889236951935,       !- Vertex 4 X-coordinate {m}
    2.81838538128028,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2W4,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala07,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.66110763048079,        !- Vertex 1 X-coordinate {m}
    -4.25161461871958,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.66110763048079,        !- Vertex 2 X-coordinate {m}
    -4.25161461871958,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.66110763048079,        !- Vertex 3 X-coordinate {m}
    2.81838538128028,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.66110763048079,        !- Vertex 4 X-coordinate {m}
    2.81838538128028,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z1G1,                    !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala08,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.60639022915152,        !- Vertex 1 X-coordinate {m}
    3.83337278080977,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.60639022915152,        !- Vertex 2 X-coordinate {m}
    -3.23662721919008,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.46360977084833,       !- Vertex 3 X-coordinate {m}
    -3.23662721919008,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.46360977084833,       !- Vertex 4 X-coordinate {m}
    3.83337278080977,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z1R1,                    !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala08,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.60639022915152,        !- Vertex 1 X-coordinate {m}
    -3.23662721919008,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.60639022915152,        !- Vertex 2 X-coordinate {m}
    3.83337278080977,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.46360977084833,       !- Vertex 3 X-coordinate {m}
    3.83337278080977,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.46360977084833,       !- Vertex 4 X-coordinate {m}
    -3.23662721919008,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z1W1,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala08,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.46360977084833,       !- Vertex 1 X-coordinate {m}
    -3.23662721919008,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.46360977084833,       !- Vertex 2 X-coordinate {m}
    -3.23662721919008,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.60639022915152,        !- Vertex 3 X-coordinate {m}
    -3.23662721919008,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.60639022915152,        !- Vertex 4 X-coordinate {m}
    -3.23662721919008,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z1W2,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala08,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.46360977084833,       !- Vertex 1 X-coordinate {m}
    3.83337278080977,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.46360977084833,       !- Vertex 2 X-coordinate {m}
    3.83337278080977,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.46360977084833,       !- Vertex 3 X-coordinate {m}
    -3.23662721919008,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.46360977084833,       !- Vertex 4 X-coordinate {m}
    -3.23662721919008,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z1W3,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala08,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.60639022915152,        !- Vertex 1 X-coordinate {m}
    3.83337278080977,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.60639022915152,        !- Vertex 2 X-coordinate {m}
    3.83337278080977,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.46360977084833,       !- Vertex 3 X-coordinate {m}
    3.83337278080977,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.46360977084833,       !- Vertex 4 X-coordinate {m}
    3.83337278080977,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z1W4,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala08,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z2W2,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.60639022915152,        !- Vertex 1 X-coordinate {m}
    -3.23662721919008,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.60639022915152,        !- Vertex 2 X-coordinate {m}
    -3.23662721919008,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.60639022915152,        !- Vertex 3 X-coordinate {m}
    3.83337278080977,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.60639022915152,        !- Vertex 4 X-coordinate {m}
    3.83337278080977,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z14G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala09,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.94473031042586,        !- Vertex 1 X-coordinate {m}
    2.87599230300305,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.94473031042586,        !- Vertex 2 X-coordinate {m}
    -4.19400769699681,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.12526968957428,       !- Vertex 3 X-coordinate {m}
    -4.19400769699681,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.12526968957428,       !- Vertex 4 X-coordinate {m}
    2.87599230300305,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z14R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala09,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.94473031042586,        !- Vertex 1 X-coordinate {m}
    -4.19400769699681,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.94473031042586,        !- Vertex 2 X-coordinate {m}
    2.87599230300305,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.12526968957428,       !- Vertex 3 X-coordinate {m}
    2.87599230300305,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.12526968957428,       !- Vertex 4 X-coordinate {m}
    -4.19400769699681,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z14W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala09,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.12526968957428,       !- Vertex 1 X-coordinate {m}
    -4.19400769699681,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.12526968957428,       !- Vertex 2 X-coordinate {m}
    -4.19400769699681,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.94473031042586,        !- Vertex 3 X-coordinate {m}
    -4.19400769699681,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.94473031042586,        !- Vertex 4 X-coordinate {m}
    -4.19400769699681,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z14W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala09,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.12526968957428,       !- Vertex 1 X-coordinate {m}
    2.87599230300305,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.12526968957428,       !- Vertex 2 X-coordinate {m}
    2.87599230300305,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.12526968957428,       !- Vertex 3 X-coordinate {m}
    -4.19400769699681,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.12526968957428,       !- Vertex 4 X-coordinate {m}
    -4.19400769699681,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z14W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala09,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.94473031042586,        !- Vertex 1 X-coordinate {m}
    2.87599230300305,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.94473031042586,        !- Vertex 2 X-coordinate {m}
    2.87599230300305,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.12526968957428,       !- Vertex 3 X-coordinate {m}
    2.87599230300305,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.12526968957428,       !- Vertex 4 X-coordinate {m}
    2.87599230300305,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z14W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala09,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.94473031042586,        !- Vertex 1 X-coordinate {m}
    -4.19400769699681,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.94473031042586,        !- Vertex 2 X-coordinate {m}
    -4.19400769699681,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.94473031042586,        !- Vertex 3 X-coordinate {m}
    2.87599230300305,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.94473031042586,        !- Vertex 4 X-coordinate {m}
    2.87599230300305,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z14G1 1,                 !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala10,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.94473031042586,        !- Vertex 1 X-coordinate {m}
    2.87599230300305,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.94473031042586,        !- Vertex 2 X-coordinate {m}
    -4.19400769699681,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.12526968957428,       !- Vertex 3 X-coordinate {m}
    -4.19400769699681,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.12526968957428,       !- Vertex 4 X-coordinate {m}
    2.87599230300305,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z14R1 1,                 !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala10,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.94473031042586,        !- Vertex 1 X-coordinate {m}
    -4.19400769699681,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.94473031042586,        !- Vertex 2 X-coordinate {m}
    2.87599230300305,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.12526968957428,       !- Vertex 3 X-coordinate {m}
    2.87599230300305,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.12526968957428,       !- Vertex 4 X-coordinate {m}
    -4.19400769699681,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z14W1 1,                 !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala10,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.12526968957428,       !- Vertex 1 X-coordinate {m}
    -4.19400769699681,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.12526968957428,       !- Vertex 2 X-coordinate {m}
    -4.19400769699681,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.94473031042586,        !- Vertex 3 X-coordinate {m}
    -4.19400769699681,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.94473031042586,        !- Vertex 4 X-coordinate {m}
    -4.19400769699681,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z14W2 1,                 !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala10,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.12526968957428,       !- Vertex 1 X-coordinate {m}
    2.87599230300305,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.12526968957428,       !- Vertex 2 X-coordinate {m}
    2.87599230300305,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.12526968957428,       !- Vertex 3 X-coordinate {m}
    -4.19400769699681,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.12526968957428,       !- Vertex 4 X-coordinate {m}
    -4.19400769699681,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z14W3 1,                 !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala10,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.94473031042586,        !- Vertex 1 X-coordinate {m}
    2.87599230300305,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.94473031042586,        !- Vertex 2 X-coordinate {m}
    2.87599230300305,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.12526968957428,       !- Vertex 3 X-coordinate {m}
    2.87599230300305,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.12526968957428,       !- Vertex 4 X-coordinate {m}
    2.87599230300305,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z14W4 1,                 !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala10,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.94473031042586,        !- Vertex 1 X-coordinate {m}
    -4.19400769699681,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.94473031042586,        !- Vertex 2 X-coordinate {m}
    -4.19400769699681,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.94473031042586,        !- Vertex 3 X-coordinate {m}
    2.87599230300305,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.94473031042586,        !- Vertex 4 X-coordinate {m}
    2.87599230300305,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z16G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala11,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.99732934404167,        !- Vertex 1 X-coordinate {m}
    2.58776643600524,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.99732934404167,        !- Vertex 2 X-coordinate {m}
    -4.48223356399461,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.07267065595847,       !- Vertex 3 X-coordinate {m}
    -4.48223356399461,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.07267065595847,       !- Vertex 4 X-coordinate {m}
    2.58776643600524,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z16R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala11,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.99732934404167,        !- Vertex 1 X-coordinate {m}
    -4.48223356399461,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.99732934404167,        !- Vertex 2 X-coordinate {m}
    2.58776643600524,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.07267065595847,       !- Vertex 3 X-coordinate {m}
    2.58776643600524,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.07267065595847,       !- Vertex 4 X-coordinate {m}
    -4.48223356399461,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z16W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala11,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.07267065595847,       !- Vertex 1 X-coordinate {m}
    -4.48223356399461,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.07267065595847,       !- Vertex 2 X-coordinate {m}
    -4.48223356399461,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.99732934404167,        !- Vertex 3 X-coordinate {m}
    -4.48223356399461,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.99732934404167,        !- Vertex 4 X-coordinate {m}
    -4.48223356399461,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z16W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala11,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z17W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.07267065595847,       !- Vertex 1 X-coordinate {m}
    2.58776643600524,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.07267065595847,       !- Vertex 2 X-coordinate {m}
    2.58776643600524,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.07267065595847,       !- Vertex 3 X-coordinate {m}
    -4.48223356399461,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.07267065595847,       !- Vertex 4 X-coordinate {m}
    -4.48223356399461,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z16W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala11,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.99732934404167,        !- Vertex 1 X-coordinate {m}
    2.58776643600524,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.99732934404167,        !- Vertex 2 X-coordinate {m}
    2.58776643600524,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.07267065595847,       !- Vertex 3 X-coordinate {m}
    2.58776643600524,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.07267065595847,       !- Vertex 4 X-coordinate {m}
    2.58776643600524,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z16W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala11,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.99732934404167,        !- Vertex 1 X-coordinate {m}
    -4.48223356399461,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.99732934404167,        !- Vertex 2 X-coordinate {m}
    -4.48223356399461,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.99732934404167,        !- Vertex 3 X-coordinate {m}
    2.58776643600524,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.99732934404167,        !- Vertex 4 X-coordinate {m}
    2.58776643600524,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z17G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala12,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    2.88758956685853,        !- Vertex 1 X-coordinate {m}
    2.77033712503795,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.88758956685853,        !- Vertex 2 X-coordinate {m}
    -4.29966287496191,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.18241043314132,       !- Vertex 3 X-coordinate {m}
    -4.29966287496191,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.18241043314132,       !- Vertex 4 X-coordinate {m}
    2.77033712503795,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z17R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala12,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    2.88758956685853,        !- Vertex 1 X-coordinate {m}
    -4.29966287496191,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.88758956685853,        !- Vertex 2 X-coordinate {m}
    2.77033712503795,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -4.18241043314132,       !- Vertex 3 X-coordinate {m}
    2.77033712503795,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -4.18241043314132,       !- Vertex 4 X-coordinate {m}
    -4.29966287496191,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z17W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala12,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.18241043314132,       !- Vertex 1 X-coordinate {m}
    -4.29966287496191,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -4.18241043314132,       !- Vertex 2 X-coordinate {m}
    -4.29966287496191,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.88758956685853,        !- Vertex 3 X-coordinate {m}
    -4.29966287496191,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.88758956685853,        !- Vertex 4 X-coordinate {m}
    -4.29966287496191,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z17W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala12,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z18W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.18241043314132,       !- Vertex 1 X-coordinate {m}
    2.77033712503795,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -4.18241043314132,       !- Vertex 2 X-coordinate {m}
    2.77033712503795,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.18241043314132,       !- Vertex 3 X-coordinate {m}
    -4.29966287496191,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.18241043314132,       !- Vertex 4 X-coordinate {m}
    -4.29966287496191,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z17W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala12,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    2.88758956685853,        !- Vertex 1 X-coordinate {m}
    2.77033712503795,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.88758956685853,        !- Vertex 2 X-coordinate {m}
    2.77033712503795,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.18241043314132,       !- Vertex 3 X-coordinate {m}
    2.77033712503795,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.18241043314132,       !- Vertex 4 X-coordinate {m}
    2.77033712503795,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z17W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala12,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z16W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    2.88758956685853,        !- Vertex 1 X-coordinate {m}
    -4.29966287496191,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.88758956685853,        !- Vertex 2 X-coordinate {m}
    -4.29966287496191,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.88758956685853,        !- Vertex 3 X-coordinate {m}
    2.77033712503795,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.88758956685853,        !- Vertex 4 X-coordinate {m}
    2.77033712503795,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z18G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala13,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    4.09932981348228,        !- Vertex 1 X-coordinate {m}
    3.87783209417815,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.09932981348228,        !- Vertex 2 X-coordinate {m}
    -3.1921679058217,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.97067018651786,       !- Vertex 3 X-coordinate {m}
    -3.1921679058217,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.97067018651786,       !- Vertex 4 X-coordinate {m}
    3.87783209417815,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z18R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala13,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    4.09932981348228,        !- Vertex 1 X-coordinate {m}
    -3.1921679058217,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.09932981348228,        !- Vertex 2 X-coordinate {m}
    3.87783209417815,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -2.97067018651786,       !- Vertex 3 X-coordinate {m}
    3.87783209417815,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -2.97067018651786,       !- Vertex 4 X-coordinate {m}
    -3.1921679058217,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z18W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala13,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.97067018651786,       !- Vertex 1 X-coordinate {m}
    -3.1921679058217,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.97067018651786,       !- Vertex 2 X-coordinate {m}
    -3.1921679058217,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.09932981348228,        !- Vertex 3 X-coordinate {m}
    -3.1921679058217,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.09932981348228,        !- Vertex 4 X-coordinate {m}
    -3.1921679058217,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z18W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala13,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z19W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.97067018651786,       !- Vertex 1 X-coordinate {m}
    3.87783209417815,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.97067018651786,       !- Vertex 2 X-coordinate {m}
    3.87783209417815,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.97067018651786,       !- Vertex 3 X-coordinate {m}
    -3.1921679058217,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.97067018651786,       !- Vertex 4 X-coordinate {m}
    -3.1921679058217,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z18W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala13,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    4.09932981348228,        !- Vertex 1 X-coordinate {m}
    3.87783209417815,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.09932981348228,        !- Vertex 2 X-coordinate {m}
    3.87783209417815,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.97067018651786,       !- Vertex 3 X-coordinate {m}
    3.87783209417815,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.97067018651786,       !- Vertex 4 X-coordinate {m}
    3.87783209417815,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z18W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala13,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z17W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    4.09932981348228,        !- Vertex 1 X-coordinate {m}
    -3.1921679058217,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.09932981348228,        !- Vertex 2 X-coordinate {m}
    -3.1921679058217,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.09932981348228,        !- Vertex 3 X-coordinate {m}
    3.87783209417815,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.09932981348228,        !- Vertex 4 X-coordinate {m}
    3.87783209417815,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z19G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala14,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    4.03512500441174,        !- Vertex 1 X-coordinate {m}
    2.68434518049434,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.03512500441174,        !- Vertex 2 X-coordinate {m}
    -4.38565481950551,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.03487499558811,       !- Vertex 3 X-coordinate {m}
    -4.38565481950551,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.03487499558811,       !- Vertex 4 X-coordinate {m}
    2.68434518049434,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z19R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala14,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    4.03512500441174,        !- Vertex 1 X-coordinate {m}
    -4.38565481950551,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.03512500441174,        !- Vertex 2 X-coordinate {m}
    2.68434518049434,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.03487499558811,       !- Vertex 3 X-coordinate {m}
    2.68434518049434,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.03487499558811,       !- Vertex 4 X-coordinate {m}
    -4.38565481950551,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z19W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala14,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.03487499558811,       !- Vertex 1 X-coordinate {m}
    -4.38565481950551,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.03487499558811,       !- Vertex 2 X-coordinate {m}
    -4.38565481950551,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.03512500441174,        !- Vertex 3 X-coordinate {m}
    -4.38565481950551,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.03512500441174,        !- Vertex 4 X-coordinate {m}
    -4.38565481950551,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z19W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala14,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z20W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.03487499558811,       !- Vertex 1 X-coordinate {m}
    2.68434518049434,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.03487499558811,       !- Vertex 2 X-coordinate {m}
    2.68434518049434,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.03487499558811,       !- Vertex 3 X-coordinate {m}
    -4.38565481950551,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.03487499558811,       !- Vertex 4 X-coordinate {m}
    -4.38565481950551,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z19W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala14,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    4.03512500441174,        !- Vertex 1 X-coordinate {m}
    2.68434518049434,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.03512500441174,        !- Vertex 2 X-coordinate {m}
    2.68434518049434,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.03487499558811,       !- Vertex 3 X-coordinate {m}
    2.68434518049434,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.03487499558811,       !- Vertex 4 X-coordinate {m}
    2.68434518049434,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z19W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala14,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z18W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    4.03512500441174,        !- Vertex 1 X-coordinate {m}
    -4.38565481950551,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.03512500441174,        !- Vertex 2 X-coordinate {m}
    -4.38565481950551,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.03512500441174,        !- Vertex 3 X-coordinate {m}
    2.68434518049434,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.03512500441174,        !- Vertex 4 X-coordinate {m}
    2.68434518049434,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala15,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.33189511710939,        !- Vertex 1 X-coordinate {m}
    2.87045411687365,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.33189511710939,        !- Vertex 2 X-coordinate {m}
    -4.1995458831262,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.73810488289075,       !- Vertex 3 X-coordinate {m}
    -4.1995458831262,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.73810488289075,       !- Vertex 4 X-coordinate {m}
    2.87045411687365,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala15,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.33189511710939,        !- Vertex 1 X-coordinate {m}
    -4.1995458831262,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.33189511710939,        !- Vertex 2 X-coordinate {m}
    2.87045411687365,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.73810488289075,       !- Vertex 3 X-coordinate {m}
    2.87045411687365,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.73810488289075,       !- Vertex 4 X-coordinate {m}
    -4.1995458831262,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala15,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.73810488289075,       !- Vertex 1 X-coordinate {m}
    -4.1995458831262,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.73810488289075,       !- Vertex 2 X-coordinate {m}
    -4.1995458831262,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.33189511710939,        !- Vertex 3 X-coordinate {m}
    -4.1995458831262,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.33189511710939,        !- Vertex 4 X-coordinate {m}
    -4.1995458831262,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala15,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z21W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.73810488289075,       !- Vertex 1 X-coordinate {m}
    2.87045411687365,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.73810488289075,       !- Vertex 2 X-coordinate {m}
    2.87045411687365,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.73810488289075,       !- Vertex 3 X-coordinate {m}
    -4.1995458831262,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.73810488289075,       !- Vertex 4 X-coordinate {m}
    -4.1995458831262,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala15,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.33189511710939,        !- Vertex 1 X-coordinate {m}
    2.87045411687365,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.33189511710939,        !- Vertex 2 X-coordinate {m}
    2.87045411687365,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.73810488289075,       !- Vertex 3 X-coordinate {m}
    2.87045411687365,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.73810488289075,       !- Vertex 4 X-coordinate {m}
    2.87045411687365,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala15,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z19W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    3.33189511710939,        !- Vertex 1 X-coordinate {m}
    -4.1995458831262,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.33189511710939,        !- Vertex 2 X-coordinate {m}
    -4.1995458831262,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.33189511710939,        !- Vertex 3 X-coordinate {m}
    2.87045411687365,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.33189511710939,        !- Vertex 4 X-coordinate {m}
    2.87045411687365,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z21G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala16,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    4.05708652791973,        !- Vertex 1 X-coordinate {m}
    4.20527169628534,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.05708652791973,        !- Vertex 2 X-coordinate {m}
    -2.86472830371451,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.01291347208012,       !- Vertex 3 X-coordinate {m}
    -2.86472830371451,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.01291347208012,       !- Vertex 4 X-coordinate {m}
    4.20527169628534,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z21R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala16,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    4.05708652791973,        !- Vertex 1 X-coordinate {m}
    -2.86472830371451,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.05708652791973,        !- Vertex 2 X-coordinate {m}
    4.20527169628534,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.01291347208012,       !- Vertex 3 X-coordinate {m}
    4.20527169628534,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.01291347208012,       !- Vertex 4 X-coordinate {m}
    -2.86472830371451,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z21W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala16,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.01291347208012,       !- Vertex 1 X-coordinate {m}
    -2.86472830371451,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.01291347208012,       !- Vertex 2 X-coordinate {m}
    -2.86472830371451,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.05708652791973,        !- Vertex 3 X-coordinate {m}
    -2.86472830371451,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.05708652791973,        !- Vertex 4 X-coordinate {m}
    -2.86472830371451,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z21W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala16,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.01291347208012,       !- Vertex 1 X-coordinate {m}
    4.20527169628534,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.01291347208012,       !- Vertex 2 X-coordinate {m}
    4.20527169628534,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.01291347208012,       !- Vertex 3 X-coordinate {m}
    -2.86472830371451,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.01291347208012,       !- Vertex 4 X-coordinate {m}
    -2.86472830371451,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z21W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala16,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    4.05708652791973,        !- Vertex 1 X-coordinate {m}
    4.20527169628534,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.05708652791973,        !- Vertex 2 X-coordinate {m}
    4.20527169628534,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.01291347208012,       !- Vertex 3 X-coordinate {m}
    4.20527169628534,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.01291347208012,       !- Vertex 4 X-coordinate {m}
    4.20527169628534,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z21W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala16,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z20W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    4.05708652791973,        !- Vertex 1 X-coordinate {m}
    -2.86472830371451,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.05708652791973,        !- Vertex 2 X-coordinate {m}
    -2.86472830371451,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.05708652791973,        !- Vertex 3 X-coordinate {m}
    4.20527169628534,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.05708652791973,        !- Vertex 4 X-coordinate {m}
    4.20527169628534,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z26G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Secretaria,              !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    2.45979435990025,        !- Vertex 1 X-coordinate {m}
    1.9426708951023,         !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.45979435990025,        !- Vertex 2 X-coordinate {m}
    -2.09732910489766,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.78020564009972,       !- Vertex 3 X-coordinate {m}
    -2.09732910489766,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.78020564009972,       !- Vertex 4 X-coordinate {m}
    1.9426708951023,         !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z26R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Secretaria,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    2.45979435990025,        !- Vertex 1 X-coordinate {m}
    -2.09732910489766,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.45979435990025,        !- Vertex 2 X-coordinate {m}
    1.9426708951023,         !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.78020564009972,       !- Vertex 3 X-coordinate {m}
    1.9426708951023,         !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.78020564009972,       !- Vertex 4 X-coordinate {m}
    -2.09732910489766,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z26W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.78020564009972,       !- Vertex 1 X-coordinate {m}
    -2.09732910489766,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.78020564009972,       !- Vertex 2 X-coordinate {m}
    -2.09732910489766,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.45979435990025,        !- Vertex 3 X-coordinate {m}
    -2.09732910489766,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.45979435990025,        !- Vertex 4 X-coordinate {m}
    -2.09732910489766,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z26W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z28W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.78020564009972,       !- Vertex 1 X-coordinate {m}
    1.9426708951023,         !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.78020564009972,       !- Vertex 2 X-coordinate {m}
    1.9426708951023,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.78020564009972,       !- Vertex 3 X-coordinate {m}
    -2.09732910489766,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.78020564009972,       !- Vertex 4 X-coordinate {m}
    -2.09732910489766,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z26W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z29W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.59020564009976,       !- Vertex 1 X-coordinate {m}
    1.9426708951023,         !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.59020564009976,       !- Vertex 2 X-coordinate {m}
    1.9426708951023,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.78020564009972,       !- Vertex 3 X-coordinate {m}
    1.9426708951023,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.78020564009972,       !- Vertex 4 X-coordinate {m}
    1.9426708951023,         !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z26W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z27W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    2.45979435990025,        !- Vertex 1 X-coordinate {m}
    1.9426708951023,         !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.45979435990025,        !- Vertex 2 X-coordinate {m}
    1.9426708951023,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.59020564009976,       !- Vertex 3 X-coordinate {m}
    1.9426708951023,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.59020564009976,       !- Vertex 4 X-coordinate {m}
    1.9426708951023,         !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z26W5,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z25W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    2.45979435990025,        !- Vertex 1 X-coordinate {m}
    0.93267089510253,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.45979435990025,        !- Vertex 2 X-coordinate {m}
    0.93267089510253,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.45979435990025,        !- Vertex 3 X-coordinate {m}
    1.9426708951023,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.45979435990025,        !- Vertex 4 X-coordinate {m}
    1.9426708951023,         !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z26W6,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z24W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    2.45979435990025,        !- Vertex 1 X-coordinate {m}
    -2.09732910489766,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.45979435990025,        !- Vertex 2 X-coordinate {m}
    -2.09732910489766,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.45979435990025,        !- Vertex 3 X-coordinate {m}
    0.93267089510253,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.45979435990025,        !- Vertex 4 X-coordinate {m}
    0.93267089510253,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z13R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Refeitorio,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    5.18260362039679,        !- Vertex 1 X-coordinate {m}
    -12.8645139851313,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    5.18260362039679,        !- Vertex 2 X-coordinate {m}
    8.59798601486875,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -1.38239637960316,       !- Vertex 3 X-coordinate {m}
    8.59798601486875,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -1.38239637960316,       !- Vertex 4 X-coordinate {m}
    15.4154860148687,        !- Vertex 4 Y-coordinate {m}
    3.1,                     !- Vertex 4 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 5 X-coordinate {m}
    15.4154860148687,        !- Vertex 5 Y-coordinate {m}
    3.1,                     !- Vertex 5 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 6 X-coordinate {m}
    -12.8645139851313,       !- Vertex 6 Y-coordinate {m}
    3.1;                     !- Vertex 6 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    JanelaAdministrativo01,  !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z24W1,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.65848883383022,       !- Vertex 1 X-coordinate {m}
    -1.78507130214273,       !- Vertex 1 Y-coordinate {m}
    2.41930149868956,        !- Vertex 1 Z-coordinate {m}
    -1.65848883383022,       !- Vertex 2 X-coordinate {m}
    -1.78507130214273,       !- Vertex 2 Y-coordinate {m}
    0.959301498689556,       !- Vertex 2 Z-coordinate {m}
    1.34151116616978,        !- Vertex 3 X-coordinate {m}
    -1.78507130214273,       !- Vertex 3 Y-coordinate {m}
    0.959301498689556,       !- Vertex 3 Z-coordinate {m}
    1.34151116616978,        !- Vertex 4 X-coordinate {m}
    -1.78507130214273,       !- Vertex 4 Y-coordinate {m}
    2.41930149868956;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaAdministrativo01_Secretaria,  !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z24W2,                   !- Building Surface Name
    PortaSecretaria_Administrativo01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.40206271453655,       !- Vertex 1 X-coordinate {m}
    0.782766543874681,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -2.40206271453655,       !- Vertex 2 X-coordinate {m}
    0.782766543874681,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.40206271453655,       !- Vertex 3 X-coordinate {m}
    -0.017233456125319,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.40206271453655,       !- Vertex 4 X-coordinate {m}
    -0.017233456125319,      !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaAdministrativo02_Secretaria,  !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z27W1,                   !- Building Surface Name
    PortaSecretaria_Administrativo02,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.79228107087218,       !- Vertex 1 X-coordinate {m}
    -1.92401518411456,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -1.79228107087218,       !- Vertex 2 X-coordinate {m}
    -1.92401518411456,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.992281070872174,      !- Vertex 3 X-coordinate {m}
    -1.92401518411456,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.992281070872174,      !- Vertex 4 X-coordinate {m}
    -1.92401518411456,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaAdministrativo02,  !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z27W3,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.72172549178264,        !- Vertex 1 X-coordinate {m}
    1.10598481588563,        !- Vertex 1 Y-coordinate {m}
    2.57221258832464,        !- Vertex 1 Z-coordinate {m}
    1.72172549178264,        !- Vertex 2 X-coordinate {m}
    1.10598481588563,        !- Vertex 2 Y-coordinate {m}
    0.902212588324641,       !- Vertex 2 Z-coordinate {m}
    0.0517254917826418,      !- Vertex 3 X-coordinate {m}
    1.10598481588563,        !- Vertex 3 Y-coordinate {m}
    0.902212588324641,       !- Vertex 3 Z-coordinate {m}
    0.0517254917826418,      !- Vertex 4 X-coordinate {m}
    1.10598481588563,        !- Vertex 4 Y-coordinate {m}
    2.57221258832464;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaAdministrativo03,  !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z28W2,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.55473153499833,       !- Vertex 1 X-coordinate {m}
    1.71761110510593,        !- Vertex 1 Y-coordinate {m}
    2.55043084228343,        !- Vertex 1 Z-coordinate {m}
    -2.55473153499833,       !- Vertex 2 X-coordinate {m}
    1.71761110510593,        !- Vertex 2 Y-coordinate {m}
    0.937430842283428,       !- Vertex 2 Z-coordinate {m}
    -2.55473153499833,       !- Vertex 3 X-coordinate {m}
    0.104611105105927,       !- Vertex 3 Y-coordinate {m}
    0.937430842283428,       !- Vertex 3 Z-coordinate {m}
    -2.55473153499833,       !- Vertex 4 X-coordinate {m}
    0.104611105105927,       !- Vertex 4 Y-coordinate {m}
    2.55043084228343;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaSecretaria_Administrativo02 1,  !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z28W4,                   !- Building Surface Name
    PortaAdministrativo03_Secretaria,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.295268465001673,       !- Vertex 1 X-coordinate {m}
    0.466159993741835,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0.295268465001673,       !- Vertex 2 X-coordinate {m}
    0.466159993741835,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.295268465001673,       !- Vertex 3 X-coordinate {m}
    1.26615999374183,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.295268465001673,       !- Vertex 4 X-coordinate {m}
    1.26615999374183,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaAdministrativo04_Secretaria,  !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z29W1,                   !- Building Surface Name
    PortaSecretaria_Administrativo04,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.732933444629101,       !- Vertex 1 X-coordinate {m}
    -1.91441558294171,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0.732933444629101,       !- Vertex 2 X-coordinate {m}
    -1.91441558294171,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.5329334446291,         !- Vertex 3 X-coordinate {m}
    -1.91441558294171,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.5329334446291,         !- Vertex 4 X-coordinate {m}
    -1.91441558294171,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaAdministrativo04,  !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z29W4,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.677349826702002,       !- Vertex 1 X-coordinate {m}
    1.11558441705848,        !- Vertex 1 Y-coordinate {m}
    2.17852358002863,        !- Vertex 1 Z-coordinate {m}
    0.677349826702002,       !- Vertex 2 X-coordinate {m}
    1.11558441705848,        !- Vertex 2 Y-coordinate {m}
    0.678523580028625,       !- Vertex 2 Z-coordinate {m}
    -0.822650173297997,      !- Vertex 3 X-coordinate {m}
    1.11558441705848,        !- Vertex 3 Y-coordinate {m}
    0.678523580028625,       !- Vertex 3 Z-coordinate {m}
    -0.822650173297997,      !- Vertex 4 X-coordinate {m}
    1.11558441705848,        !- Vertex 4 Y-coordinate {m}
    2.17852358002863;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaBanheiro01Refeitorio,  !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z12W2,                   !- Building Surface Name
    PortaRefeitorioBanheiro01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.94382108082976,       !- Vertex 1 X-coordinate {m}
    2.19414488040323,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -2.94382108082976,       !- Vertex 2 X-coordinate {m}
    2.19414488040323,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.94382108082976,       !- Vertex 3 X-coordinate {m}
    1.39414488040323,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.94382108082976,       !- Vertex 4 X-coordinate {m}
    1.39414488040323,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaBanheiro022,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z12W3,                   !- Building Surface Name
    PortaBanheiro2,          !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.61411958161383,       !- Vertex 1 X-coordinate {m}
    2.63965184206331,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -1.61411958161383,       !- Vertex 2 X-coordinate {m}
    2.63965184206331,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.41411958161383,       !- Vertex 3 X-coordinate {m}
    2.63965184206331,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.41411958161383,       !- Vertex 4 X-coordinate {m}
    2.63965184206331,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaBanheiro01,        !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z12W4,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.6211789191702,         !- Vertex 1 X-coordinate {m}
    -0.721957380758241,      !- Vertex 1 Y-coordinate {m}
    2.4556892469102,         !- Vertex 1 Z-coordinate {m}
    3.6211789191702,         !- Vertex 2 X-coordinate {m}
    -0.721957380758241,      !- Vertex 2 Y-coordinate {m}
    0.955689246910197,       !- Vertex 2 Z-coordinate {m}
    3.6211789191702,         !- Vertex 3 X-coordinate {m}
    0.778042619241759,       !- Vertex 3 Y-coordinate {m}
    0.955689246910197,       !- Vertex 3 Z-coordinate {m}
    3.6211789191702,         !- Vertex 4 X-coordinate {m}
    0.778042619241759,       !- Vertex 4 Y-coordinate {m}
    2.4556892469102;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaBanheiro2,          !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z11W1,                   !- Building Surface Name
    PortaBanheiro022,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.20495207024633,       !- Vertex 1 X-coordinate {m}
    -1.56722072711709,       !- Vertex 1 Y-coordinate {m}
    2.10000000000001,        !- Vertex 1 Z-coordinate {m}
    -2.20495207024633,       !- Vertex 2 X-coordinate {m}
    -1.56722072711709,       !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    -1.40495207024633,       !- Vertex 3 X-coordinate {m}
    -1.56722072711709,       !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    -1.40495207024633,       !- Vertex 4 X-coordinate {m}
    -1.56722072711709,       !- Vertex 4 Y-coordinate {m}
    2.10000000000001;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaBanheiro02Refeitorio,  !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z11W2,                   !- Building Surface Name
    PortaRefeitorioBanheiro02,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.73465356946226,       !- Vertex 1 X-coordinate {m}
    -0.508692082943389,      !- Vertex 1 Y-coordinate {m}
    2.10000000000001,        !- Vertex 1 Z-coordinate {m}
    -2.73465356946226,       !- Vertex 2 X-coordinate {m}
    -0.508692082943389,      !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    -2.73465356946226,       !- Vertex 3 X-coordinate {m}
    -1.30869208294339,       !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    -2.73465356946226,       !- Vertex 4 X-coordinate {m}
    -1.30869208294339,       !- Vertex 4 Y-coordinate {m}
    2.10000000000001;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaDeposito2,          !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z11W4,                   !- Building Surface Name
    PortaDeposito,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.82034643053764,        !- Vertex 1 X-coordinate {m}
    1.21027927288286,        !- Vertex 1 Y-coordinate {m}
    2.10000000000001,        !- Vertex 1 Z-coordinate {m}
    2.82034643053764,        !- Vertex 2 X-coordinate {m}
    1.21027927288286,        !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    2.02034643053764,        !- Vertex 3 X-coordinate {m}
    1.21027927288286,        !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    2.02034643053764,        !- Vertex 4 X-coordinate {m}
    1.21027927288286,        !- Vertex 4 Y-coordinate {m}
    2.10000000000001;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaBanheiro02,        !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z11W5,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.8303464305377,         !- Vertex 1 X-coordinate {m}
    -1.13634513808081,       !- Vertex 1 Y-coordinate {m}
    2.47705930883244,        !- Vertex 1 Z-coordinate {m}
    3.8303464305377,         !- Vertex 2 X-coordinate {m}
    -1.13634513808081,       !- Vertex 2 Y-coordinate {m}
    0.927059308832435,       !- Vertex 2 Z-coordinate {m}
    3.8303464305377,         !- Vertex 3 X-coordinate {m}
    0.41365486191919,        !- Vertex 3 Y-coordinate {m}
    0.927059308832435,       !- Vertex 3 Z-coordinate {m}
    3.8303464305377,         !- Vertex 4 X-coordinate {m}
    0.41365486191919,        !- Vertex 4 Y-coordinate {m}
    2.47705930883244;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaBiblioteca,        !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z23W1,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.34640824769637,       !- Vertex 1 X-coordinate {m}
    -3.22210868118149,       !- Vertex 1 Y-coordinate {m}
    2.7847122480282,         !- Vertex 1 Z-coordinate {m}
    -2.34640824769637,       !- Vertex 2 X-coordinate {m}
    -3.22210868118149,       !- Vertex 2 Y-coordinate {m}
    0.784712248028197,       !- Vertex 2 Z-coordinate {m}
    2.65359175230363,        !- Vertex 3 X-coordinate {m}
    -3.22210868118149,       !- Vertex 3 Y-coordinate {m}
    0.784712248028197,       !- Vertex 3 Z-coordinate {m}
    2.65359175230363,        !- Vertex 4 X-coordinate {m}
    -3.22210868118149,       !- Vertex 4 Y-coordinate {m}
    2.7847122480282;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaBiblioteca2,       !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z23W4,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.515538521590711,      !- Vertex 1 X-coordinate {m}
    3.84789131881896,        !- Vertex 1 Y-coordinate {m}
    2.15386597122701,        !- Vertex 1 Z-coordinate {m}
    -0.515538521590711,      !- Vertex 2 X-coordinate {m}
    3.84789131881896,        !- Vertex 2 Y-coordinate {m}
    0.653865971227007,       !- Vertex 2 Z-coordinate {m}
    -2.01553852159071,       !- Vertex 3 X-coordinate {m}
    3.84789131881896,        !- Vertex 3 Y-coordinate {m}
    0.653865971227007,       !- Vertex 3 Z-coordinate {m}
    -2.01553852159071,       !- Vertex 4 X-coordinate {m}
    3.84789131881896,        !- Vertex 4 Y-coordinate {m}
    2.15386597122701;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaBibioteca,          !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z23W4,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.50009446633679,        !- Vertex 1 X-coordinate {m}
    3.84789131881896,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    5.50009446633679,        !- Vertex 2 X-coordinate {m}
    3.84789131881896,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.70009446633679,        !- Vertex 3 X-coordinate {m}
    3.84789131881896,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.70009446633679,        !- Vertex 4 X-coordinate {m}
    3.84789131881896,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaCozinhaRefeitorio,  !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z9W2,                    !- Building Surface Name
    PortaRefeitorioCozinha,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    58.0999256970537,        !- Vertex 1 X-coordinate {m}
    28.2800000000009,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    58.0999256970537,        !- Vertex 2 X-coordinate {m}
    28.2800000000009,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    58.8999256970537,        !- Vertex 3 X-coordinate {m}
    28.2800000000009,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    58.8999256970537,        !- Vertex 4 X-coordinate {m}
    28.2800000000009,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaCozinha,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z9W4,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    63.5318052745167,        !- Vertex 1 X-coordinate {m}
    33.3300000000009,        !- Vertex 1 Y-coordinate {m}
    2.81053811999391,        !- Vertex 1 Z-coordinate {m}
    63.5318052745167,        !- Vertex 2 X-coordinate {m}
    33.3300000000009,        !- Vertex 2 Y-coordinate {m}
    0.570538119993912,       !- Vertex 2 Z-coordinate {m}
    61.2918052745167,        !- Vertex 3 X-coordinate {m}
    33.3300000000009,        !- Vertex 3 Y-coordinate {m}
    0.570538119993912,       !- Vertex 3 Z-coordinate {m}
    61.2918052745167,        !- Vertex 4 X-coordinate {m}
    33.3300000000009,        !- Vertex 4 Y-coordinate {m}
    2.81053811999391;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaDeposito,           !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z10W1,                   !- Building Surface Name
    PortaDeposito2,          !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.745957497432167,      !- Vertex 1 X-coordinate {m}
    -2.92335891358004,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -0.745957497432167,      !- Vertex 2 X-coordinate {m}
    -2.92335891358004,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.0540425025678358,      !- Vertex 3 X-coordinate {m}
    -2.92335891358004,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.0540425025678358,      !- Vertex 4 X-coordinate {m}
    -2.92335891358004,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaDeposito,          !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z10W4,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.06404250256789,        !- Vertex 1 X-coordinate {m}
    -1.69097062415515,       !- Vertex 1 Y-coordinate {m}
    2.50988700109708,        !- Vertex 1 Z-coordinate {m}
    1.06404250256789,        !- Vertex 2 X-coordinate {m}
    -1.69097062415515,       !- Vertex 2 Y-coordinate {m}
    0.879887001097078,       !- Vertex 2 Z-coordinate {m}
    1.06404250256789,        !- Vertex 3 X-coordinate {m}
    -0.0609706241551531,     !- Vertex 3 Y-coordinate {m}
    0.879887001097078,       !- Vertex 3 Z-coordinate {m}
    1.06404250256789,        !- Vertex 4 X-coordinate {m}
    -0.0609706241551531,     !- Vertex 4 Y-coordinate {m}
    2.50988700109708;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaDiretoria_Secretaria,  !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z25W2,                   !- Building Surface Name
    PortaSecretaria_Diretoria,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.98653310926256,       !- Vertex 1 X-coordinate {m}
    -0.646025067553967,      !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -1.98653310926256,       !- Vertex 2 X-coordinate {m}
    -0.646025067553967,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.98653310926256,       !- Vertex 3 X-coordinate {m}
    -1.44602506755397,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.98653310926256,       !- Vertex 4 X-coordinate {m}
    -1.44602506755397,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaDiretoria,         !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z25W4,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.3933314984297,         !- Vertex 1 X-coordinate {m}
    2.48911860613536,        !- Vertex 1 Y-coordinate {m}
    2.522809995226,          !- Vertex 1 Z-coordinate {m}
    2.3933314984297,         !- Vertex 2 X-coordinate {m}
    2.48911860613536,        !- Vertex 2 Y-coordinate {m}
    1.062809995226,          !- Vertex 2 Z-coordinate {m}
    -0.606668501570302,      !- Vertex 3 X-coordinate {m}
    2.48911860613536,        !- Vertex 3 Y-coordinate {m}
    1.062809995226,          !- Vertex 3 Z-coordinate {m}
    -0.606668501570302,      !- Vertex 4 X-coordinate {m}
    2.48911860613536,        !- Vertex 4 Y-coordinate {m}
    2.522809995226;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaLab,               !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z22W1,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.29063327631631,       !- Vertex 1 X-coordinate {m}
    -3.85583154682089,       !- Vertex 1 Y-coordinate {m}
    2.46638824024591,        !- Vertex 1 Z-coordinate {m}
    -1.29063327631631,       !- Vertex 2 X-coordinate {m}
    -3.85583154682089,       !- Vertex 2 Y-coordinate {m}
    0.966388240245913,       !- Vertex 2 Z-coordinate {m}
    2.70936672368369,        !- Vertex 3 X-coordinate {m}
    -3.85583154682089,       !- Vertex 3 Y-coordinate {m}
    0.966388240245913,       !- Vertex 3 Z-coordinate {m}
    2.70936672368369,        !- Vertex 4 X-coordinate {m}
    -3.85583154682089,       !- Vertex 4 Y-coordinate {m}
    2.46638824024591;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaLab2,              !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z22W3,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.164740959759848,       !- Vertex 1 X-coordinate {m}
    3.21416845317984,        !- Vertex 1 Y-coordinate {m}
    2.31009415199013,        !- Vertex 1 Z-coordinate {m}
    0.164740959759848,       !- Vertex 2 X-coordinate {m}
    3.21416845317984,        !- Vertex 2 Y-coordinate {m}
    0.810094151990133,       !- Vertex 2 Z-coordinate {m}
    -1.47725904024015,       !- Vertex 3 X-coordinate {m}
    3.21416845317984,        !- Vertex 3 Y-coordinate {m}
    0.810094151990133,       !- Vertex 3 Z-coordinate {m}
    -1.47725904024015,       !- Vertex 4 X-coordinate {m}
    3.21416845317984,        !- Vertex 4 Y-coordinate {m}
    2.31009415199013;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaLab,                !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z22W3,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.09414901602231,        !- Vertex 1 X-coordinate {m}
    3.21416845317984,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.09414901602231,        !- Vertex 2 X-coordinate {m}
    3.21416845317984,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.29414901602231,        !- Vertex 3 X-coordinate {m}
    3.21416845317984,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.29414901602231,        !- Vertex 4 X-coordinate {m}
    3.21416845317984,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaRefeitorio,         !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z13W1,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.842371632087798,      !- Vertex 1 X-coordinate {m}
    -12.8645139851313,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -0.842371632087798,      !- Vertex 2 X-coordinate {m}
    -12.8645139851313,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.15762836791221,        !- Vertex 3 X-coordinate {m}
    -12.8645139851313,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.15762836791221,        !- Vertex 4 X-coordinate {m}
    -12.8645139851313,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaRefeitorio,        !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z13W11,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.18260362039679,        !- Vertex 1 X-coordinate {m}
    -11.3404773993958,       !- Vertex 1 Y-coordinate {m}
    2.82818074678843,        !- Vertex 1 Z-coordinate {m}
    5.18260362039679,        !- Vertex 2 X-coordinate {m}
    -11.3404773993958,       !- Vertex 2 Y-coordinate {m}
    1.33818074678843,        !- Vertex 2 Z-coordinate {m}
    5.18260362039679,        !- Vertex 3 X-coordinate {m}
    -3.34047739939576,       !- Vertex 3 Y-coordinate {m}
    1.33818074678843,        !- Vertex 3 Z-coordinate {m}
    5.18260362039679,        !- Vertex 4 X-coordinate {m}
    -3.34047739939576,       !- Vertex 4 Y-coordinate {m}
    2.82818074678843;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaRefeitorio2,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z13W3,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.91739637960324,       !- Vertex 1 X-coordinate {m}
    -0.762374878126155,      !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 2 X-coordinate {m}
    -0.762374878126155,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 3 X-coordinate {m}
    -5.76237487812616,       !- Vertex 3 Y-coordinate {m}
    3.60955709766131e-16,    !- Vertex 3 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 4 X-coordinate {m}
    -5.76237487812616,       !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaRefeitorio3,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z13W5,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.91739637960324,       !- Vertex 1 X-coordinate {m}
    12.8215688806962,        !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 2 X-coordinate {m}
    12.8215688806962,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 3 X-coordinate {m}
    7.8215688806962,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.91739637960324,       !- Vertex 4 X-coordinate {m}
    7.8215688806962,         !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaRefeitorioCozinha,  !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z13W7,                   !- Building Surface Name
    PortaCozinhaRefeitorio,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.5774706825495,        !- Vertex 1 X-coordinate {m}
    15.4154860148687,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -2.5774706825495,        !- Vertex 2 X-coordinate {m}
    15.4154860148687,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.3774706825495,        !- Vertex 3 X-coordinate {m}
    15.4154860148687,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.3774706825495,        !- Vertex 4 X-coordinate {m}
    15.4154860148687,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaRefeitorioBanheiro02,  !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z13W8,                   !- Building Surface Name
    PortaBanheiro02Refeitorio,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.38239637960316,       !- Vertex 1 X-coordinate {m}
    12.8965146590424,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -1.38239637960316,       !- Vertex 2 X-coordinate {m}
    12.8965146590424,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.38239637960316,       !- Vertex 3 X-coordinate {m}
    13.6965146590424,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.38239637960316,       !- Vertex 4 X-coordinate {m}
    13.6965146590424,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaRefeitorioBanheiro01,  !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z13W9,                   !- Building Surface Name
    PortaBanheiro01Refeitorio,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.38239637960316,       !- Vertex 1 X-coordinate {m}
    11.3924790532086,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -1.38239637960316,       !- Vertex 2 X-coordinate {m}
    11.3924790532086,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.38239637960316,       !- Vertex 3 X-coordinate {m}
    12.1924790532086,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.38239637960316,       !- Vertex 4 X-coordinate {m}
    12.1924790532086,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaSala01,            !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z8W2,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.40546148877618,        !- Vertex 1 X-coordinate {m}
    3.68038598390689,        !- Vertex 1 Y-coordinate {m}
    2.24236763671339,        !- Vertex 1 Z-coordinate {m}
    2.40546148877618,        !- Vertex 2 X-coordinate {m}
    3.68038598390689,        !- Vertex 2 Y-coordinate {m}
    0.532367636713394,       !- Vertex 2 Z-coordinate {m}
    -2.59453851122382,       !- Vertex 3 X-coordinate {m}
    3.68038598390689,        !- Vertex 3 Y-coordinate {m}
    0.532367636713394,       !- Vertex 3 Z-coordinate {m}
    -2.59453851122382,       !- Vertex 4 X-coordinate {m}
    3.68038598390689,        !- Vertex 4 Y-coordinate {m}
    2.24236763671339;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaSala01,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z8W5,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.35136811254337,        !- Vertex 1 X-coordinate {m}
    -3.38961401609299,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.35136811254337,        !- Vertex 2 X-coordinate {m}
    -3.38961401609299,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.15136811254337,        !- Vertex 3 X-coordinate {m}
    -3.38961401609299,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.15136811254337,        !- Vertex 4 X-coordinate {m}
    -3.38961401609299,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaSala02,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z7W1,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.93174725349205,        !- Vertex 1 X-coordinate {m}
    -4.42124483714018,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.93174725349205,        !- Vertex 2 X-coordinate {m}
    -4.42124483714018,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.73174725349205,        !- Vertex 3 X-coordinate {m}
    -4.42124483714018,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.73174725349205,        !- Vertex 4 X-coordinate {m}
    -4.42124483714018,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaSala02,            !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z7W3,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.29148143528802,        !- Vertex 1 X-coordinate {m}
    2.64875516285967,        !- Vertex 1 Y-coordinate {m}
    2.29669594531169,        !- Vertex 1 Z-coordinate {m}
    2.29148143528802,        !- Vertex 2 X-coordinate {m}
    2.64875516285967,        !- Vertex 2 Y-coordinate {m}
    0.586695945311694,       !- Vertex 2 Z-coordinate {m}
    -2.70851856471198,       !- Vertex 3 X-coordinate {m}
    2.64875516285967,        !- Vertex 3 Y-coordinate {m}
    0.586695945311694,       !- Vertex 3 Z-coordinate {m}
    -2.70851856471198,       !- Vertex 4 X-coordinate {m}
    2.64875516285967,        !- Vertex 4 Y-coordinate {m}
    2.29669594531169;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaSala03,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z6W1,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.58206153586776,        !- Vertex 1 X-coordinate {m}
    -3.22330250371788,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.58206153586776,        !- Vertex 2 X-coordinate {m}
    -3.22330250371788,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.38206153586776,        !- Vertex 3 X-coordinate {m}
    -3.22330250371788,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.38206153586776,        !- Vertex 4 X-coordinate {m}
    -3.22330250371788,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaSala03,            !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z6W3,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.9780695997632,         !- Vertex 1 X-coordinate {m}
    3.84669749628197,        !- Vertex 1 Y-coordinate {m}
    2.38353410287922,        !- Vertex 1 Z-coordinate {m}
    1.9780695997632,         !- Vertex 2 X-coordinate {m}
    3.84669749628197,        !- Vertex 2 Y-coordinate {m}
    0.673534102879216,       !- Vertex 2 Z-coordinate {m}
    -3.02193040023681,       !- Vertex 3 X-coordinate {m}
    3.84669749628197,        !- Vertex 3 Y-coordinate {m}
    0.673534102879216,       !- Vertex 3 Z-coordinate {m}
    -3.02193040023681,       !- Vertex 4 X-coordinate {m}
    3.84669749628197,        !- Vertex 4 Y-coordinate {m}
    2.38353410287922;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaSala045,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z5W1,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.11549923707848,        !- Vertex 1 X-coordinate {m}
    -3.38659962790718,       !- Vertex 1 Y-coordinate {m}
    2.09999999999999,        !- Vertex 1 Z-coordinate {m}
    2.11549923707848,        !- Vertex 2 X-coordinate {m}
    -3.38659962790718,       !- Vertex 2 Y-coordinate {m}
    -5.77529135625809e-15,   !- Vertex 2 Z-coordinate {m}
    2.91549923707848,        !- Vertex 3 X-coordinate {m}
    -3.38659962790718,       !- Vertex 3 Y-coordinate {m}
    -5.77529135625809e-15,   !- Vertex 3 Z-coordinate {m}
    2.91549923707848,        !- Vertex 4 X-coordinate {m}
    -3.38659962790718,       !- Vertex 4 Y-coordinate {m}
    2.09999999999999;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaSala04,            !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z5W3,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.2239245645462,         !- Vertex 1 X-coordinate {m}
    3.68340037209268,        !- Vertex 1 Y-coordinate {m}
    2.38688525111917,        !- Vertex 1 Z-coordinate {m}
    3.2239245645462,         !- Vertex 2 X-coordinate {m}
    3.68340037209268,        !- Vertex 2 Y-coordinate {m}
    0.67688525111917,        !- Vertex 2 Z-coordinate {m}
    -1.7760754354538,        !- Vertex 3 X-coordinate {m}
    3.68340037209268,        !- Vertex 3 Y-coordinate {m}
    0.67688525111917,        !- Vertex 3 Z-coordinate {m}
    -1.7760754354538,        !- Vertex 4 X-coordinate {m}
    3.68340037209268,        !- Vertex 4 Y-coordinate {m}
    2.38688525111917;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaSala05,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z4W1,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.34850531954587,        !- Vertex 1 X-coordinate {m}
    -4.00758934045658,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.34850531954587,        !- Vertex 2 X-coordinate {m}
    -4.00758934045658,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.14850531954587,        !- Vertex 3 X-coordinate {m}
    -4.00758934045658,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.14850531954587,        !- Vertex 4 X-coordinate {m}
    -4.00758934045658,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaSala05,            !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z4W3,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.79372216291661,        !- Vertex 1 X-coordinate {m}
    3.06241065954327,        !- Vertex 1 Y-coordinate {m}
    2.46580975193856,        !- Vertex 1 Z-coordinate {m}
    2.79372216291661,        !- Vertex 2 X-coordinate {m}
    3.06241065954327,        !- Vertex 2 Y-coordinate {m}
    0.75580975193856,        !- Vertex 2 Z-coordinate {m}
    -2.20627783708339,       !- Vertex 3 X-coordinate {m}
    3.06241065954327,        !- Vertex 3 Y-coordinate {m}
    0.75580975193856,        !- Vertex 3 Z-coordinate {m}
    -2.20627783708339,       !- Vertex 4 X-coordinate {m}
    3.06241065954327,        !- Vertex 4 Y-coordinate {m}
    2.46580975193856;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaSala06,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z3W1,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.38084107329254,        !- Vertex 1 X-coordinate {m}
    -3.46668239466888,       !- Vertex 1 Y-coordinate {m}
    2.10000000000001,        !- Vertex 1 Z-coordinate {m}
    1.38084107329254,        !- Vertex 2 X-coordinate {m}
    -3.46668239466888,       !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    2.18084107329254,        !- Vertex 3 X-coordinate {m}
    -3.46668239466888,       !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    2.18084107329254,        !- Vertex 4 X-coordinate {m}
    -3.46668239466888,       !- Vertex 4 Y-coordinate {m}
    2.10000000000001;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaSala06,            !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z3W3,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.55281729006219,        !- Vertex 1 X-coordinate {m}
    3.60331760533097,        !- Vertex 1 Y-coordinate {m}
    2.19143032986899,        !- Vertex 1 Z-coordinate {m}
    2.55281729006219,        !- Vertex 2 X-coordinate {m}
    3.60331760533097,        !- Vertex 2 Y-coordinate {m}
    0.481430329868987,       !- Vertex 2 Z-coordinate {m}
    -2.44718270993781,       !- Vertex 3 X-coordinate {m}
    3.60331760533097,        !- Vertex 3 Y-coordinate {m}
    0.481430329868987,       !- Vertex 3 Z-coordinate {m}
    -2.44718270993781,       !- Vertex 4 X-coordinate {m}
    3.60331760533097,        !- Vertex 4 Y-coordinate {m}
    2.19143032986899;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaSala07,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z2W1,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.6346976711559,         !- Vertex 1 X-coordinate {m}
    -4.25161461871958,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.6346976711559,         !- Vertex 2 X-coordinate {m}
    -4.25161461871958,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.4346976711559,         !- Vertex 3 X-coordinate {m}
    -4.25161461871958,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.4346976711559,         !- Vertex 4 X-coordinate {m}
    -4.25161461871958,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaSala07,            !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z2W3,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.34263602467712,        !- Vertex 1 X-coordinate {m}
    2.81838538128028,        !- Vertex 1 Y-coordinate {m}
    2.4655872519532,         !- Vertex 1 Z-coordinate {m}
    2.34263602467712,        !- Vertex 2 X-coordinate {m}
    2.81838538128028,        !- Vertex 2 Y-coordinate {m}
    0.755587251953205,       !- Vertex 2 Z-coordinate {m}
    -2.65736397532288,       !- Vertex 3 X-coordinate {m}
    2.81838538128028,        !- Vertex 3 Y-coordinate {m}
    0.755587251953205,       !- Vertex 3 Z-coordinate {m}
    -2.65736397532288,       !- Vertex 4 X-coordinate {m}
    2.81838538128028,        !- Vertex 4 Y-coordinate {m}
    2.4655872519532;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaSala08,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z1W1,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.63969741882395,        !- Vertex 1 X-coordinate {m}
    -3.23662721919008,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.63969741882395,        !- Vertex 2 X-coordinate {m}
    -3.23662721919008,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.43969741882395,        !- Vertex 3 X-coordinate {m}
    -3.23662721919008,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.43969741882395,        !- Vertex 4 X-coordinate {m}
    -3.23662721919008,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaSala08,            !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z1W3,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.9823503969965,         !- Vertex 1 X-coordinate {m}
    3.83337278080977,        !- Vertex 1 Y-coordinate {m}
    2.26164557514804,        !- Vertex 1 Z-coordinate {m}
    1.9823503969965,         !- Vertex 2 X-coordinate {m}
    3.83337278080977,        !- Vertex 2 Y-coordinate {m}
    0.551645575148041,       !- Vertex 2 Z-coordinate {m}
    -3.0176496030035,        !- Vertex 3 X-coordinate {m}
    3.83337278080977,        !- Vertex 3 Y-coordinate {m}
    0.551645575148041,       !- Vertex 3 Z-coordinate {m}
    -3.0176496030035,        !- Vertex 4 X-coordinate {m}
    3.83337278080977,        !- Vertex 4 Y-coordinate {m}
    2.26164557514804;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaSala09,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z14W1,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.409730310425791,       !- Vertex 1 X-coordinate {m}
    -4.19400769699681,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0.409730310425791,       !- Vertex 2 X-coordinate {m}
    -4.19400769699681,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.20973031042579,        !- Vertex 3 X-coordinate {m}
    -4.19400769699681,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.20973031042579,        !- Vertex 4 X-coordinate {m}
    -4.19400769699681,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaSala09,            !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z14W3,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.06364767706047,        !- Vertex 1 X-coordinate {m}
    2.87599230300305,        !- Vertex 1 Y-coordinate {m}
    2.55223863168378,        !- Vertex 1 Z-coordinate {m}
    3.06364767706047,        !- Vertex 2 X-coordinate {m}
    2.87599230300305,        !- Vertex 2 Y-coordinate {m}
    0.842238631683777,       !- Vertex 2 Z-coordinate {m}
    -1.93635232293953,       !- Vertex 3 X-coordinate {m}
    2.87599230300305,        !- Vertex 3 Y-coordinate {m}
    0.842238631683777,       !- Vertex 3 Z-coordinate {m}
    -1.93635232293953,       !- Vertex 4 X-coordinate {m}
    2.87599230300305,        !- Vertex 4 Y-coordinate {m}
    2.55223863168378;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaSala10,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z14W1 1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.409730310425791,       !- Vertex 1 X-coordinate {m}
    -4.19400769699681,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0.409730310425791,       !- Vertex 2 X-coordinate {m}
    -4.19400769699681,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.20973031042579,        !- Vertex 3 X-coordinate {m}
    -4.19400769699681,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.20973031042579,        !- Vertex 4 X-coordinate {m}
    -4.19400769699681,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaSala10,            !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z14W3 1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.06364767706047,        !- Vertex 1 X-coordinate {m}
    2.87599230300305,        !- Vertex 1 Y-coordinate {m}
    2.55223863168378,        !- Vertex 1 Z-coordinate {m}
    3.06364767706047,        !- Vertex 2 X-coordinate {m}
    2.87599230300305,        !- Vertex 2 Y-coordinate {m}
    0.842238631683777,       !- Vertex 2 Z-coordinate {m}
    -1.93635232293953,       !- Vertex 3 X-coordinate {m}
    2.87599230300305,        !- Vertex 3 Y-coordinate {m}
    0.842238631683777,       !- Vertex 3 Z-coordinate {m}
    -1.93635232293953,       !- Vertex 4 X-coordinate {m}
    2.87599230300305,        !- Vertex 4 Y-coordinate {m}
    2.55223863168378;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaSala11,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z16W1,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.462329344041605,       !- Vertex 1 X-coordinate {m}
    -4.48223356399461,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0.462329344041605,       !- Vertex 2 X-coordinate {m}
    -4.48223356399461,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.26232934404161,        !- Vertex 3 X-coordinate {m}
    -4.48223356399461,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.26232934404161,        !- Vertex 4 X-coordinate {m}
    -4.48223356399461,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaSala11,            !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z16W3,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.85297205147872,        !- Vertex 1 X-coordinate {m}
    2.58776643600524,        !- Vertex 1 Y-coordinate {m}
    2.63486916702443,        !- Vertex 1 Z-coordinate {m}
    2.85297205147872,        !- Vertex 2 X-coordinate {m}
    2.58776643600524,        !- Vertex 2 Y-coordinate {m}
    0.924869167024431,       !- Vertex 2 Z-coordinate {m}
    -2.14702794852128,       !- Vertex 3 X-coordinate {m}
    2.58776643600524,        !- Vertex 3 Y-coordinate {m}
    0.924869167024431,       !- Vertex 3 Z-coordinate {m}
    -2.14702794852128,       !- Vertex 4 X-coordinate {m}
    2.58776643600524,        !- Vertex 4 Y-coordinate {m}
    2.63486916702443;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaSala12,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z17W1,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.647410433141394,      !- Vertex 1 X-coordinate {m}
    -4.29966287496191,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -0.647410433141394,      !- Vertex 2 X-coordinate {m}
    -4.29966287496191,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.152589566858608,       !- Vertex 3 X-coordinate {m}
    -4.29966287496191,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.152589566858608,       !- Vertex 4 X-coordinate {m}
    -4.29966287496191,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaSala12,            !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z17W3,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.72071145590235,        !- Vertex 1 X-coordinate {m}
    2.77033712503795,        !- Vertex 1 Y-coordinate {m}
    2.64602220411363,        !- Vertex 1 Z-coordinate {m}
    1.72071145590235,        !- Vertex 2 X-coordinate {m}
    2.77033712503795,        !- Vertex 2 Y-coordinate {m}
    0.936022204113632,       !- Vertex 2 Z-coordinate {m}
    -3.27928854409765,       !- Vertex 3 X-coordinate {m}
    2.77033712503795,        !- Vertex 3 Y-coordinate {m}
    0.936022204113632,       !- Vertex 3 Z-coordinate {m}
    -3.27928854409765,       !- Vertex 4 X-coordinate {m}
    2.77033712503795,        !- Vertex 4 Y-coordinate {m}
    2.64602220411363;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaSala13,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z18W1,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.44270847091488,        !- Vertex 1 X-coordinate {m}
    -3.1921679058217,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.44270847091488,        !- Vertex 2 X-coordinate {m}
    -3.1921679058217,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.24270847091489,        !- Vertex 3 X-coordinate {m}
    -3.1921679058217,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.24270847091489,        !- Vertex 4 X-coordinate {m}
    -3.1921679058217,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaSala13,            !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z18W3,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.67059065981132,        !- Vertex 1 X-coordinate {m}
    3.87783209417815,        !- Vertex 1 Y-coordinate {m}
    2.40303942368498,        !- Vertex 1 Z-coordinate {m}
    3.67059065981132,        !- Vertex 2 X-coordinate {m}
    3.87783209417815,        !- Vertex 2 Y-coordinate {m}
    0.693039423684982,       !- Vertex 2 Z-coordinate {m}
    -1.32940934018868,       !- Vertex 3 X-coordinate {m}
    3.87783209417815,        !- Vertex 3 Y-coordinate {m}
    0.693039423684982,       !- Vertex 3 Z-coordinate {m}
    -1.32940934018868,       !- Vertex 4 X-coordinate {m}
    3.87783209417815,        !- Vertex 4 Y-coordinate {m}
    2.40303942368498;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaSala14,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z19W1,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.66107022412415,        !- Vertex 1 X-coordinate {m}
    -4.38565481950551,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.66107022412415,        !- Vertex 2 X-coordinate {m}
    -4.38565481950551,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.46107022412415,        !- Vertex 3 X-coordinate {m}
    -4.38565481950551,       !- Vertex 3 Y-coordinate {m}
    3.60955709766131e-16,    !- Vertex 3 Z-coordinate {m}
    2.46107022412415,        !- Vertex 4 X-coordinate {m}
    -4.38565481950551,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaSala14,            !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z19W3,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.80573035926329,        !- Vertex 1 X-coordinate {m}
    2.68434518049434,        !- Vertex 1 Y-coordinate {m}
    2.57019018868125,        !- Vertex 1 Z-coordinate {m}
    2.80573035926329,        !- Vertex 2 X-coordinate {m}
    2.68434518049434,        !- Vertex 2 Y-coordinate {m}
    0.860190188681255,       !- Vertex 2 Z-coordinate {m}
    -2.1942696407367,        !- Vertex 3 X-coordinate {m}
    2.68434518049434,        !- Vertex 3 Y-coordinate {m}
    0.860190188681255,       !- Vertex 3 Z-coordinate {m}
    -2.19426964073671,       !- Vertex 4 X-coordinate {m}
    2.68434518049434,        !- Vertex 4 Y-coordinate {m}
    2.57019018868125;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaSala15,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z20W1,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.35396053383339,        !- Vertex 1 X-coordinate {m}
    -4.1995458831262,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.35396053383339,        !- Vertex 2 X-coordinate {m}
    -4.1995458831262,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.15396053383339,        !- Vertex 3 X-coordinate {m}
    -4.1995458831262,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.15396053383339,        !- Vertex 4 X-coordinate {m}
    -4.1995458831262,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaSala15,            !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z20W3,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.56411582599387,        !- Vertex 1 X-coordinate {m}
    2.87045411687365,        !- Vertex 1 Y-coordinate {m}
    2.5812259807673,         !- Vertex 1 Z-coordinate {m}
    2.56411582599387,        !- Vertex 2 X-coordinate {m}
    2.87045411687365,        !- Vertex 2 Y-coordinate {m}
    0.871225980767299,       !- Vertex 2 Z-coordinate {m}
    -2.43588417400614,       !- Vertex 3 X-coordinate {m}
    2.87045411687365,        !- Vertex 3 Y-coordinate {m}
    0.871225980767299,       !- Vertex 3 Z-coordinate {m}
    -2.43588417400614,       !- Vertex 4 X-coordinate {m}
    2.87045411687365,        !- Vertex 4 Y-coordinate {m}
    2.5812259807673;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaSala16,             !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z21W1,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.55734334805028,        !- Vertex 1 X-coordinate {m}
    -2.86472830371451,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.55734334805028,        !- Vertex 2 X-coordinate {m}
    -2.86472830371451,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.35734334805028,        !- Vertex 3 X-coordinate {m}
    -2.86472830371451,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.35734334805028,        !- Vertex 4 X-coordinate {m}
    -2.86472830371451,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaSala16,            !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z21W3,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.32219723064064,        !- Vertex 1 X-coordinate {m}
    4.20527169628534,        !- Vertex 1 Y-coordinate {m}
    2.58018429901922,        !- Vertex 1 Z-coordinate {m}
    3.32219723064064,        !- Vertex 2 X-coordinate {m}
    4.20527169628534,        !- Vertex 2 Y-coordinate {m}
    0.870184299019218,       !- Vertex 2 Z-coordinate {m}
    -1.67780276935937,       !- Vertex 3 X-coordinate {m}
    4.20527169628534,        !- Vertex 3 Y-coordinate {m}
    0.870184299019218,       !- Vertex 3 Z-coordinate {m}
    -1.67780276935937,       !- Vertex 4 X-coordinate {m}
    4.20527169628534,        !- Vertex 4 Y-coordinate {m}
    2.58018429901922;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    JanelaSecretaria,        !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z26W1,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.729704948513344,      !- Vertex 1 X-coordinate {m}
    -2.09732910489766,       !- Vertex 1 Y-coordinate {m}
    2.33375100663755,        !- Vertex 1 Z-coordinate {m}
    -0.729704948513344,      !- Vertex 2 X-coordinate {m}
    -2.09732910489766,       !- Vertex 2 Y-coordinate {m}
    0.833751006637548,       !- Vertex 2 Z-coordinate {m}
    0.770295051486655,       !- Vertex 3 X-coordinate {m}
    -2.09732910489766,       !- Vertex 3 Y-coordinate {m}
    0.833751006637548,       !- Vertex 3 Z-coordinate {m}
    0.770295051486655,       !- Vertex 4 X-coordinate {m}
    -2.09732910489766,       !- Vertex 4 Y-coordinate {m}
    2.33375100663755;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaSecretaria,         !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z26W1,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.20711066265203,       !- Vertex 1 X-coordinate {m}
    -2.09732910489766,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -3.20711066265203,       !- Vertex 2 X-coordinate {m}
    -2.09732910489766,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.70711066265203,       !- Vertex 3 X-coordinate {m}
    -2.09732910489766,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.70711066265203,       !- Vertex 4 X-coordinate {m}
    -2.09732910489766,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaAdministrativo03_Secretaria,  !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z26W2,                   !- Building Surface Name
    PortaSecretaria_Administrativo02 1,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.78020564009972,       !- Vertex 1 X-coordinate {m}
    0.919748822008605,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -3.78020564009972,       !- Vertex 2 X-coordinate {m}
    0.919748822008605,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.78020564009972,       !- Vertex 3 X-coordinate {m}
    0.119748822008605,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.78020564009972,       !- Vertex 4 X-coordinate {m}
    0.119748822008605,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaSecretaria_Administrativo04,  !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z26W3,                   !- Building Surface Name
    PortaAdministrativo04_Secretaria,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.78977594138809,       !- Vertex 1 X-coordinate {m}
    1.9426708951023,         !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -2.78977594138809,       !- Vertex 2 X-coordinate {m}
    1.9426708951023,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.58977594138809,       !- Vertex 3 X-coordinate {m}
    1.9426708951023,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.58977594138809,       !- Vertex 4 X-coordinate {m}
    1.9426708951023,         !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaSecretaria_Administrativo02,  !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z26W4,                   !- Building Surface Name
    PortaAdministrativo02_Secretaria,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.38696145811547,       !- Vertex 1 X-coordinate {m}
    1.9426708951023,         !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -1.38696145811547,       !- Vertex 2 X-coordinate {m}
    1.9426708951023,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.18696145811547,       !- Vertex 3 X-coordinate {m}
    1.9426708951023,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.18696145811547,       !- Vertex 4 X-coordinate {m}
    1.9426708951023,         !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaSecretaria_Diretoria,  !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z26W5,                   !- Building Surface Name
    PortaDiretoria_Secretaria,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.45979435990025,        !- Vertex 1 X-coordinate {m}
    1.03752722141316,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    2.45979435990025,        !- Vertex 2 X-coordinate {m}
    1.03752722141316,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.45979435990025,        !- Vertex 3 X-coordinate {m}
    1.83752722141316,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.45979435990025,        !- Vertex 4 X-coordinate {m}
    1.83752722141316,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PortaSecretaria_Administrativo01,  !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z26W6,                   !- Building Surface Name
    PortaAdministrativo01_Secretaria,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.45979435990025,        !- Vertex 1 X-coordinate {m}
    -0.329491258880239,      !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    2.45979435990025,        !- Vertex 2 X-coordinate {m}
    -0.329491258880239,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.45979435990025,        !- Vertex 3 X-coordinate {m}
    0.470508741119761,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.45979435990025,        !- Vertex 4 X-coordinate {m}
    0.470508741119761,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    Shading Surface 1,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    67.46,                   !- Vertex 1 X-coordinate {m}
    9.00945451576263e-13,    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    67.46,                   !- Vertex 2 X-coordinate {m}
    33.3300000000009,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    66.66,                   !- Vertex 3 X-coordinate {m}
    33.3300000000009,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    66.66,                   !- Vertex 4 X-coordinate {m}
    9.00945451576263e-13,    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 10,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    56.56,                   !- Vertex 1 X-coordinate {m}
    20.2000000000009,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    56.56,                   !- Vertex 2 X-coordinate {m}
    21.0000000000009,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -0.799999999999997,      !- Vertex 3 X-coordinate {m}
    21.0000000000009,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -0.799999999999997,      !- Vertex 4 X-coordinate {m}
    20.2000000000009,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 11,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    56.56,                   !- Vertex 1 X-coordinate {m}
    21.0000000000009,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    56.56,                   !- Vertex 2 X-coordinate {m}
    25.460000000001,         !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    55.76,                   !- Vertex 3 X-coordinate {m}
    25.460000000001,         !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    55.76,                   !- Vertex 4 X-coordinate {m}
    21.0000000000009,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 12,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    56.56,                   !- Vertex 1 X-coordinate {m}
    25.460000000001,         !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    56.56,                   !- Vertex 2 X-coordinate {m}
    26.260000000001,         !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -0.799999999999997,      !- Vertex 3 X-coordinate {m}
    26.260000000001,         !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -0.799999999999997,      !- Vertex 4 X-coordinate {m}
    25.460000000001,         !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 2,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    25.755,                  !- Vertex 1 X-coordinate {m}
    -0.79999999999912,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    67.46,                   !- Vertex 2 X-coordinate {m}
    -0.799999999999099,      !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    67.46,                   !- Vertex 3 X-coordinate {m}
    9.00945451576263e-13,    !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    25.755,                  !- Vertex 4 X-coordinate {m}
    8.80010020409827e-13,    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 3,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    25.755,                  !- Vertex 1 X-coordinate {m}
    -0.79999999999912,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    25.755,                  !- Vertex 2 X-coordinate {m}
    7.07000000000102,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    24.955,                  !- Vertex 3 X-coordinate {m}
    7.07000000000102,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    24.955,                  !- Vertex 4 X-coordinate {m}
    -0.79999999999912,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 4,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    56.56,                   !- Vertex 1 X-coordinate {m}
    7.07000000000102,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    56.56,                   !- Vertex 2 X-coordinate {m}
    7.87000000000102,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    24.955,                  !- Vertex 3 X-coordinate {m}
    7.87000000000102,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    24.955,                  !- Vertex 4 X-coordinate {m}
    7.07000000000102,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 5,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    67.46,                   !- Vertex 1 X-coordinate {m}
    33.3300000000009,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    67.46,                   !- Vertex 2 X-coordinate {m}
    34.1300000000009,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    34.1300000000009,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    33.3300000000009,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 6,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    26.260000000001,         !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    34.1300000000009,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -0.799999999999997,      !- Vertex 3 X-coordinate {m}
    34.1300000000009,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -0.799999999999997,      !- Vertex 4 X-coordinate {m}
    26.260000000001,         !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 7,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    56.56,                   !- Vertex 1 X-coordinate {m}
    7.87000000000102,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    56.56,                   !- Vertex 2 X-coordinate {m}
    12.3300000000011,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    55.76,                   !- Vertex 3 X-coordinate {m}
    12.3300000000011,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    55.76,                   !- Vertex 4 X-coordinate {m}
    7.87000000000102,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 8,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    56.56,                   !- Vertex 1 X-coordinate {m}
    12.3300000000011,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    56.56,                   !- Vertex 2 X-coordinate {m}
    13.1300000000011,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    13.1300000000011,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    12.3300000000011,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 9,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    12.3300000000011,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    20.2000000000009,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -0.799999999999997,      !- Vertex 3 X-coordinate {m}
    20.2000000000009,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -0.799999999999997,      !- Vertex 4 X-coordinate {m}
    12.3300000000011,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:OTHERSIDECONDITIONSMODEL ===========

SurfaceProperty:OtherSideConditionsModel,
    GroundCoupledOSCM,       !- Name
    GroundCoupledSurface;    !- Type of Modeling


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Ocupacao_Sala01,         !- Name
    Sala01,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala02,         !- Name
    Sala02,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala03,         !- Name
    Sala03,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala04,         !- Name
    Sala04,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala05,         !- Name
    Sala05,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala06,         !- Name
    Sala06,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala07,         !- Name
    Sala07,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala08,         !- Name
    Sala08,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala09,         !- Name
    Sala09,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala10,         !- Name
    Sala10,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala11,         !- Name
    Sala11,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala12,         !- Name
    Sala12,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala13,         !- Name
    Sala13,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala14,         !- Name
    Sala13,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala15,         !- Name
    Sala15,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala16,         !- Name
    Sala16,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_LabInformatica, !- Name
    LabInformatica,          !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Biblioteca,     !- Name
    Biblioteca,              !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Diretoria,      !- Name
    Diretoria,               !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivAdm;             !- Activity Level Schedule Name

People,
    Ocupacao_Secretaria,     !- Name
    Secretaria,              !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivAdm;             !- Activity Level Schedule Name

People,
    Ocupacao_Administrativo01,  !- Name
    Administrativo01,        !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivAdm;             !- Activity Level Schedule Name

People,
    Ocupacao_Administrativo02,  !- Name
    Administrativo02,        !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivAdm;             !- Activity Level Schedule Name

People,
    Ocupacao_Administrativo03,  !- Name
    Administrativo03,        !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivAdm;             !- Activity Level Schedule Name

People,
    Ocupacao_Administrativo04,  !- Name
    Administrativo04,        !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivAdm;             !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    IlumSala,                !- Name
    Salas,                   !- Zone or ZoneList Name
    Sch_IlumSala,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    =$LPD,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.23,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    IlumAdm,                 !- Name
    Adm,                     !- Zone or ZoneList Name
    Sch_IlumAdm,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    =$LPD,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.23,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    IlumTrans,               !- Name
    Trans,                   !- Zone or ZoneList Name
    Sch_IlumTrans,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    =$LPD,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.23,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    IlumLab,                 !- Name
    Lab,                     !- Zone or ZoneList Name
    Sch_IlumSala,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    =$LPD,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.23,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    IlumCozinha,             !- Name
    Cozinha,                 !- Zone or ZoneList Name
    Sch_IlumAdm,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    =$LPD,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    EquipamentosSala,        !- Name
    Salas,                   !- Zone or ZoneList Name
    Sch_OcupSala,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    50,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    EquipamentosAdm,         !- Name
    Adm,                     !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    182,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    EquipamentosCozinha,     !- Name
    Cozinha,                 !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    =$EPD,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    EquipamentosLab,         !- Name
    Lab,                     !- Zone or ZoneList Name
    Sch_OcupSala,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    50,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

AirflowNetwork:SimulationControl,
    ModEscola,               !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    SurfaceAverageCalculation,  !- Wind Pressure Coefficient Type
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    500,                     !- Maximum Number of Iterations {dimensionless}
    LinearInitializationMethod,  !- Initialization Type
    0.0001,                  !- Relative Airflow Convergence Tolerance {dimensionless}
    0.000001,                !- Absolute Airflow Convergence Tolerance {kg/s}
    -.5,                     !- Convergence Acceleration Limit {dimensionless}
    0,                       !- Azimuth Angle of Long Axis of Building {deg}
    0.85,                    !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No;                      !- Height Dependence of External Node Temperature


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

AirflowNetwork:MultiZone:Zone,
    Administrativo01,        !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo01;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Administrativo02,        !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo02;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Administrativo03,        !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo03;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Administrativo04,        !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo04;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Banheiro01,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro01;           !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Banheiro02,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro02;           !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Biblioteca,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Biblioteca;           !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Cozinha,                 !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Cozinha;              !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Deposito,                !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Deposito;             !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Diretoria,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Diretoria;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    LabInformatica,          !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_LabInformatica;       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Refeitorio,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Refeitorio;           !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala01,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala01;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala02,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala02;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala03,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala03;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala04,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala04;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala05,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala05;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala06,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala06;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala07,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala07;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala08,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala08;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala09,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala09;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala10,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala10;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala11,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala11;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala12,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala12;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala13,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala13;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala14,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala14;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala15,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala15;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala16,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala16;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Secretaria,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Secretaria;           !- Venting Availability Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========

AirflowNetwork:MultiZone:Surface,
    JanelaAdministrativo01,  !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo01,     !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaAdministrativo01_Secretaria,  !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo01,     !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaAdministrativo02_Secretaria,  !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo02,     !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaAdministrativo02,  !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo02,     !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaAdministrativo03,  !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo03,     !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaSecretaria_Administrativo02 1,  !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Secretaria,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaAdministrativo04_Secretaria,  !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo04,     !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaAdministrativo04,  !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo04,     !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaBanheiro01Refeitorio,  !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro01,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaBanheiro022,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro02,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaBanheiro01,        !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro01,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaBanheiro2,          !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro02,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaBanheiro02Refeitorio,  !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro02,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaDeposito2,          !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Deposito,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaBanheiro02,        !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro02,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaBiblioteca,        !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Biblioteca,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaBiblioteca2,       !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Biblioteca,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaBibioteca,          !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Biblioteca,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaCozinhaRefeitorio,  !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Cozinha,              !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaCozinha,           !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.9,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Cozinha,              !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaDeposito,           !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Deposito,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaDeposito,          !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.9,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Deposito,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaDiretoria_Secretaria,  !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Diretoria,            !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaDiretoria,         !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Diretoria,            !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaLab,               !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_LabInformatica,       !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaLab2,              !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_LabInformatica,       !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaLab,                !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_LabInformatica,       !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaRefeitorio,         !- Surface Name
    Porta_Open,              !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ABERTURA,                !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaRefeitorio,        !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Refeitorio,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaRefeitorio2,        !- Surface Name
    Porta_Open,              !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ABERTURA,                !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaRefeitorio3,        !- Surface Name
    Porta_Open,              !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ABERTURA,                !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaRefeitorioCozinha,  !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Refeitorio,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaRefeitorioBanheiro02,  !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Refeitorio,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaRefeitorioBanheiro01,  !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Refeitorio,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaSala01,            !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala01,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaSala01,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala01,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaSala02,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala02,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaSala02,            !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala02,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaSala03,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala03,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaSala03,            !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala03,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaSala045,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala04,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaSala04,            !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala04,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaSala05,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala05,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaSala05,            !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala05,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaSala06,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala06,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaSala06,            !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala06,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaSala07,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala07,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaSala07,            !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala07,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaSala08,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala08,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaSala08,            !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala08,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaSala09,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala09,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaSala09,            !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala09,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaSala10,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala10,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaSala10,            !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala10,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaSala11,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala11,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaSala11,            !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala11,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaSala12,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala12,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaSala12,            !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala12,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaSala13,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala13,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaSala13,            !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala13,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaSala14,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala14,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaSala14,            !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala14,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaSala15,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala15,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaSala15,            !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala15,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaSala16,             !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala16,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaSala16,            !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala16,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    JanelaSecretaria,        !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Secretaria,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaSecretaria,         !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Secretaria,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaAdministrativo03_Secretaria,  !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo03,     !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaSecretaria_Administrativo04,  !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Secretaria,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaSecretaria_Administrativo02,  !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Secretaria,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaSecretaria_Diretoria,  !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Secretaria,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    PortaSecretaria_Administrativo01,  !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Secretaria,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING ===========

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Porta,                   !- Name
    0.0024,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.59,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.9,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Janela,                  !- Name
    0.00028,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.63,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.5,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Porta_Open,              !- Name
    0.0024,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    1,                       !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.9,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========

HVACTemplate:Thermostat,
    Termostato,              !- Name
    ,                        !- Heating Setpoint Schedule Name
    18,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    26;                      !- Constant Cooling Setpoint {C}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM ===========

HVACTemplate:Zone:IdealLoadsAirSystem,
    Administrativo01,        !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Administrativo01,   !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Administrativo02,        !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Administrativo02,   !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Administrativo03,        !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Administrativo03,   !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Administrativo04,        !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Administrativo04,   !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Biblioteca,              !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Biblioteca,         !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Diretoria,               !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Diretoria,          !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    LabInformatica,          !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_LabInformatica,     !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Secretaria,              !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Secretaria,         !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    Temp_LabInformatica,     !- Name
    LabInformatica,          !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Biblioteca,         !- Name
    Biblioteca,              !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Administrativo01,   !- Name
    Administrativo01,        !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Administrativo02,   !- Name
    Administrativo02,        !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Administrativo03,   !- Name
    Administrativo03,        !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Administrativo04,   !- Name
    Administrativo04,        !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Diretoria,          !- Name
    Diretoria,               !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Secretaria,         !- Name
    Secretaria,              !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Administrativo01,  !- Name
    Ocupacao_Administrativo01,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Administrativo02,  !- Name
    Ocupacao_Administrativo02,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Administrativo03,  !- Name
    Ocupacao_Administrativo03,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Administrativo04,  !- Name
    Ocupacao_Administrativo04,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_LabInformatica, !- Name
    Ocupacao_LabInformatica, !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Biblioteca,     !- Name
    Ocupacao_Biblioteca,     !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Diretoria,      !- Name
    Ocupacao_Diretoria,      !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Secretaria,     !- Name
    Ocupacao_Secretaria,     !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Ext,                !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_LabInformatica,      !- Name
    LabInformatica,          !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Biblioteca,          !- Name
    Biblioteca,              !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Administrativo01,    !- Name
    Administrativo01,        !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Administrativo02,    !- Name
    Administrativo02,        !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Administrativo03,    !- Name
    Administrativo03,        !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Administrativo04,    !- Name
    Administrativo04,        !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Diretoria,           !- Name
    Diretoria,               !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Secretaria,          !- Name
    Secretaria,              !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACAdministrativo01,  !- Name
    HVAC_Administrativo01,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACAdministrativo02,  !- Name
    HVAC_Administrativo02,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACAdministrativo03,  !- Name
    HVAC_Administrativo03,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACAdministrativo04,  !- Name
    HVAC_Administrativo04,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACLabInformatica,  !- Name
    HVAC_LabInformatica,     !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACBiblioteca,   !- Name
    HVAC_Biblioteca,         !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACDiretoria,    !- Name
    HVAC_Diretoria,          !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACSecretaria,   !- Name
    HVAC_Secretaria,         !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    Controle_HVAC_Administrativo01,  !- Name
    HVAC_Administrativo01,   !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Administrativo02,  !- Name
    HVAC_Administrativo02,   !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Administrativo03,  !- Name
    HVAC_Administrativo03,   !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Administrativo04,  !- Name
    HVAC_Administrativo04,   !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Diretoria, !- Name
    HVAC_Diretoria,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Secretaria,!- Name
    HVAC_Secretaria,         !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_LabInformatica,  !- Name
    HVAC_LabInformatica,     !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Biblioteca,!- Name
    HVAC_Biblioteca,         !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Administrativo01,  !- Name
    VN_Administrativo01,     !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Administrativo02,  !- Name
    VN_Administrativo02,     !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Administrativo03,  !- Name
    VN_Administrativo03,     !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Administrativo04,  !- Name
    VN_Administrativo04,     !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Diretoria,   !- Name
    VN_Diretoria,            !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Secretaria,  !- Name
    VN_Secretaria,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_LabInformatica,  !- Name
    VN_LabInformatica,       !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Biblioteca,  !- Name
    VN_Biblioteca,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    Meu Controle HVAC,       !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    CompBibliotecaAtivo,     !- Program Name 1
    CompLabInformaticaAtivo, !- Program Name 2
    CompAdministrativo01Ativo,  !- Program Name 3
    CompAdministrativo02Ativo,  !- Program Name 4
    CompAdministrativo03Ativo,  !- Program Name 5
    CompAdministrativo04Ativo,  !- Program Name 6
    CompDiretoriaAtivo,      !- Program Name 7
    CompSecretariaAtivo;     !- Program Name 8


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    CompBibliotecaAtivo,     !- Name
    SET Temp_Conf = ((Temp_Biblioteca >= 26) || (Temp_Biblioteca <= 16)),  !- Program Line 1
    IF (Ocupacao_Biblioteca > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Biblioteca = 1,  !- A4
    Set Controle_VN_Biblioteca = 0,  !- A5
    ELSEIF ((Ocupacao_Biblioteca > 0) && (Sensor_HVACBiblioteca > 0)),  !- A6
    Set Controle_HVAC_Biblioteca = 1,  !- A7
    Set Controle_VN_Biblioteca = 0,  !- A8
    ELSEIF (Ocupacao_Biblioteca > 0),  !- A9
    Set Controle_HVAC_Biblioteca = 0,  !- A10
    IF ((Temp_Ext<Tar_Biblioteca) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Biblioteca = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Biblioteca) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Biblioteca = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Biblioteca = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Biblioteca == 0),  !- A18
    Set Controle_HVAC_Biblioteca = 0,  !- A19
    Set Controle_VN_Biblioteca = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompLabInformaticaAtivo, !- Name
    SET Temp_Conf = ((Temp_LabInformatica >= 26) || (Temp_LabInformatica <= 16)),  !- Program Line 1
    IF (Ocupacao_LabInformatica > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_LabInformatica = 1,  !- A4
    Set Controle_VN_LabInformatica = 0,  !- A5
    ELSEIF ((Ocupacao_LabInformatica > 0) && (Sensor_HVACLabInformatica > 0)),  !- A6
    Set Controle_HVAC_LabInformatica = 1,  !- A7
    Set Controle_VN_LabInformatica = 0,  !- A8
    ELSEIF (Ocupacao_LabInformatica > 0),  !- A9
    Set Controle_HVAC_LabInformatica = 0,  !- A10
    IF ((Temp_Ext<Tar_LabInformatica) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_LabInformatica = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_LabInformatica) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_LabInformatica = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_LabInformatica = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_LabInformatica == 0),  !- A18
    Set Controle_HVAC_LabInformatica = 0,  !- A19
    Set Controle_VN_LabInformatica = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompAdministrativo01Ativo,  !- Name
    SET Temp_Conf = ((Temp_Administrativo01 >= 26) || (Temp_Administrativo01 <= 16)),  !- Program Line 1
    IF (Ocupacao_Administrativo01 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Administrativo01 = 1,  !- A4
    Set Controle_VN_Administrativo01 = 0,  !- A5
    ELSEIF ((Ocupacao_Administrativo01 > 0) && (Sensor_HVACAdministrativo01 > 0)),  !- A6
    Set Controle_HVAC_Administrativo01 = 1,  !- A7
    Set Controle_VN_Administrativo01 = 0,  !- A8
    ELSEIF (Ocupacao_Administrativo01 > 0),  !- A9
    Set Controle_HVAC_Administrativo01 = 0,  !- A10
    IF ((Temp_Ext<Tar_Administrativo01) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Administrativo01 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Administrativo01) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Administrativo01 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Administrativo01 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Administrativo01 == 0),  !- A18
    Set Controle_HVAC_Administrativo01 = 0,  !- A19
    Set Controle_VN_Administrativo01 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompAdministrativo02Ativo,  !- Name
    SET Temp_Conf = ((Temp_Administrativo02 >= 26) || (Temp_Administrativo02 <= 16)),  !- Program Line 1
    IF (Ocupacao_Administrativo02 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Administrativo02 = 1,  !- A4
    Set Controle_VN_Administrativo = 0,  !- A5
    ELSEIF ((Ocupacao_Administrativo02 > 0) && (Sensor_HVACAdministrativo01 > 0)),  !- A6
    Set Controle_HVAC_Administrativo02 = 1,  !- A7
    Set Controle_VN_Administrativo02 = 0,  !- A8
    ELSEIF (Ocupacao_Administrativo02 > 0),  !- A9
    Set Controle_HVAC_Administrativo02 = 0,  !- A10
    IF ((Temp_Ext<Tar_Administrativo02) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala1 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Administrativo02) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Administrativo02 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Administrativo02 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Administrativo02 == 0),  !- A18
    Set Controle_HVAC_Administrativo02 = 0,  !- A19
    Set Controle_VN_Administrativo02 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompAdministrativo03Ativo,  !- Name
    SET Temp_Conf = ((Temp_Administrativo03 >= 26) || (Temp_Administrativo03 <= 16)),  !- Program Line 1
    IF (Ocupacao_Administrativo03 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Administrativo03 = 1,  !- A4
    Set Controle_VN_Administrativo03 = 0,  !- A5
    ELSEIF ((Ocupacao_Administrativo03 > 0) && (Sensor_HVACAdministrativo03 > 0)),  !- A6
    Set Controle_HVAC_Administrativo03 = 1,  !- A7
    Set Controle_VN_Administrativo03 = 0,  !- A8
    ELSEIF (Ocupacao_Administrativo03 > 0),  !- A9
    Set Controle_HVAC_Administrativo03 = 0,  !- A10
    IF ((Temp_Ext<Tar_Administrativo03) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Administrativo03 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Administrativo03) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Administrativo03 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Administrativo03 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Administrativo03 == 0),  !- A18
    Set Controle_HVAC_Administrativo03 = 0,  !- A19
    Set Controle_VN_Administrativo03 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompAdministrativo04Ativo,  !- Name
    SET Temp_Conf = ((Temp_Administrativo04 >= 26) || (Temp_Administrativo04 <= 16)),  !- Program Line 1
    IF (Ocupacao_Administrativo04 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Administrativo04 = 1,  !- A4
    Set Controle_VN_Administrativo04 = 0,  !- A5
    ELSEIF ((Ocupacao_Administrativo04 > 0) && (Sensor_HVACAdministrativo04 > 0)),  !- A6
    Set Controle_HVAC_Administrativo04 = 1,  !- A7
    Set Controle_VN_Administrativo04 = 0,  !- A8
    ELSEIF (Ocupacao_Administrativo04 > 0),  !- A9
    Set Controle_HVAC_Administrativo04 = 0,  !- A10
    IF ((Temp_Ext<Tar_Administrativo04) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Administrativo04 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Administrativo04) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Administrativo04 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Administrativo04 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Administrativo04 == 0),  !- A18
    Set Controle_HVAC_Administrativo04 = 0,  !- A19
    Set Controle_VN_Administrativo04 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompDiretoriaAtivo,      !- Name
    SET Temp_Conf = ((Temp_Diretoria >= 26) || (Temp_Diretoria <= 16)),  !- Program Line 1
    IF (Ocupacao_Diretoria > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Diretoria = 1,  !- A4
    Set Controle_VN_Diretoria = 0,  !- A5
    ELSEIF ((Ocupacao_Diretoria > 0) && (Sensor_HVACDiretoria > 0)),  !- A6
    Set Controle_HVAC_Diretoria = 1,  !- A7
    Set Controle_VN_Diretoria = 0,  !- A8
    ELSEIF (Ocupacao_Diretoria > 0),  !- A9
    Set Controle_HVAC_Diretoria = 0,  !- A10
    IF ((Temp_Ext<Tar_Diretoria) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Diretoria = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Diretoria) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Diretoria = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Diretoria = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Diretoria == 0),  !- A18
    Set Controle_HVAC_Diretoria = 0,  !- A19
    Set Controle_VN_Diretoria = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSecretariaAtivo,     !- Name
    SET Temp_Conf = ((Temp_Secretaria >= 26) || (Temp_Secretaria <= 16)),  !- Program Line 1
    IF (Ocupacao_Secretaria > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Secretaria = 1,  !- A4
    Set Controle_VN_Secretaria = 0,  !- A5
    ELSEIF ((Ocupacao_Secretaria > 0) && (Sensor_HVACSecretaria > 0)),  !- A6
    Set Controle_HVAC_Secretaria = 1,  !- A7
    Set Controle_VN_Secretaria = 0,  !- A8
    ELSEIF (Ocupacao_Secretaria > 0),  !- A9
    Set Controle_HVAC_Secretaria = 0,  !- A10
    IF ((Temp_Ext<Tar_Secretaria) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Secretaria = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Secretaria) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Secretaria = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Secretaria = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Secretaria == 0),  !- A18
    Set Controle_HVAC_Secretaria = 0,  !- A19
    Set Controle_VN_Secretaria = 0,  !- A20
    ENDIF;                   !- A21


!-   ===========  ALL OBJECTS IN CLASS: PARAMETRIC:SETVALUEFORRUN ===========

Parametric:SetValueForRun,
    $EPD,                    !- Name
    5.77,                    !- Value for Run 1
    5.77,                    !- Value for Run 2
    5.77,                    !- Value for Run 3
    5.77,                    !- Value for Run 4
    3.05,                    !- Value for Run 5
    3.05,                    !- Value for Run 6
    3.05,                    !- Value for Run 7
    3.05;                    !- Value for Run 8

Parametric:SetValueForRun,
    $LPD,                    !- Name
    11.09,                   !- Value for Run 1
    11.09,                   !- Value for Run 2
    3.37,                    !- Value for Run 3
    3.37,                    !- Value for Run 4
    11.09,                   !- Value for Run 5
    11.09,                   !- Value for Run 6
    3.37,                    !- Value for Run 7
    3.37;                    !- Value for Run 8

Parametric:SetValueForRun,
    $STU,                    !- Name
    0.44,                    !- Value for Run 1
    2.29,                    !- Value for Run 2
    0.44,                    !- Value for Run 3
    2.29,                    !- Value for Run 4
    0.44,                    !- Value for Run 5
    2.29,                    !- Value for Run 6
    0.44,                    !- Value for Run 7
    2.29;                    !- Value for Run 8


!-   ===========  ALL OBJECTS IN CLASS: PARAMETRIC:FILENAMESUFFIX ===========

Parametric:FileNameSuffix,
    Test,                    !- Name
    D1E1B1,                  !- Suffix for File Name in Run 1
    D1E1B2,                  !- Suffix for File Name in Run 2
    D1E2B1,                  !- Suffix for File Name in Run 3
    D1E2B2,                  !- Suffix for File Name in Run 4
    D2E1B1,                  !- Suffix for File Name in Run 5
    D2E1B2,                  !- Suffix for File Name in Run 6
    D2E2B1,                  !- Suffix for File Name in Run 7
    D2E2B2;                  !- Suffix for File Name in Run 8


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    ThickPolyline;           !- Report Specifications 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========

Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    Verbose;                 !- EMS Runtime Language Debug Output Level


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    RESULTADO,               !- Name
    2,                       !- Digits After Decimal
    Zone Ideal Loads Supply Air Total Heating Energy,  !- Variable or Meter 1 Name
    ,                        !- Aggregation Type for Variable or Meter 1
    Zone Ideal Loads Supply Air Total Cooling Energy;  !- Variable or Meter 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    Comma,                   !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    AFN Surface Venting Window or Door Opening Factor,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala01,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala01,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala01,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala01,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala01,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala02,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala02,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala02,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala02,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala02,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala03,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala03,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala03,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala03,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala03,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala04,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala04,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala04,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala04,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala04,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala05,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala05,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala05,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala05,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala05,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala06,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala06,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala06,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala06,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala06,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala07,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala07,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala07,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala07,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala07,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala08,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala08,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala08,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala08,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala08,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala09,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala09,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala09,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala09,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala09,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala10,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala10,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala10,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala10,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala10,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala11,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala11,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala11,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala11,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala11,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala12,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala12,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala12,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala12,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala12,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala13,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala13,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala13,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala13,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala13,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala14,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala14,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala14,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala14,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala14,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala15,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala15,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala15,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala15,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala15,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala16,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala16,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala16,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala16,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala16,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    LabInformatica,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_LabInformatica,       !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_LabInformatica,     !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    LabInformatica,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_LabInformatica, !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Biblioteca,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Biblioteca,           !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Biblioteca,         !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Biblioteca,              !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Biblioteca,     !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Diretoria,               !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Diretoria,            !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Diretoria,          !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Diretoria,               !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Diretoria,      !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Secretaria,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Secretaria,           !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Secretaria,         !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Secretaria,              !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Secretaria,     !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Administrativo01,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Administrativo01,     !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Administrativo01,   !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Administrativo01,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Administrativo01,  !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Administrativo02,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Administrativo02,     !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Administrativo02,   !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Administrativo02,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Administrativo02,  !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Administrativo03,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Administrativo03,     !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Administrativo03,   !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Administrativo03,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Administrativo03,  !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Administrativo04,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Administrativo04,     !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Administrativo04,   !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Administrativo04,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Administrativo04,  !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    AFN Surface Venting Window or Door Opening Factor,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

