!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.4;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Educational,             !- Name
    0,                       !- North Axis {deg}
    ,                        !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

SizingPeriod:WeatherFileDays,
    Anual,                   !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Daylight Saving Period
    No;                      !- Use Weather File Rain and Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    AnoBase,                 !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    No,                      !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:UNDISTURBED:FINITEDIFFERENCE ===========

Site:GroundTemperature:Undisturbed:FiniteDifference,
    FiniteDiff,              !- Name
    1.5,                     !- Soil Thermal Conductivity {W/m-K}
    1250,                    !- Soil Density {kg/m3}
    1500,                    !- Soil Specific Heat {J/kg-K}
    30,                      !- Soil Moisture Content Volume Fraction {percent}
    50,                      !- Soil Moisture Content Volume Fraction at Saturation {percent}
    0.4;                     !- Evapotranspiration Ground Cover Parameter {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDDOMAIN:SLAB ===========

Site:GroundDomain:Slab,
    GroundDomain,            !- Name
    10,                      !- Ground Domain Depth {m}
    1,                       !- Aspect Ratio
    5,                       !- Perimeter Offset {m}
    1.5,                     !- Soil Thermal Conductivity {W/m-K}
    1250,                    !- Soil Density {kg/m3}
    1500,                    !- Soil Specific Heat {J/kg-K}
    30,                      !- Soil Moisture Content Volume Fraction {percent}
    50,                      !- Soil Moisture Content Volume Fraction at Saturation {percent}
    Site:GroundTemperature:Undisturbed:FiniteDifference,  !- Undisturbed Ground Temperature Model Type
    FiniteDiff,              !- Undisturbed Ground Temperature Model Name
    0.4,                     !- Evapotranspiration Ground Cover Parameter
    GroundCoupledOSCM,       !- Slab Boundary Condition Model Name
    OnGrade,                 !- Slab Location
    ,                        !- Slab Material Name
    No,                      !- Horizontal Insulation
    ,                        !- Horizontal Insulation Material Name
    Full,                    !- Horizontal Insulation Extents
    ,                        !- Perimeter Insulation Width {m}
    No,                      !- Vertical Insulation
    ,                        !- Vertical Insulation Material Name
    ,                        !- Vertical Insulation Depth {m}
    Timestep,                !- Simulation Timestep
    1.6,                     !- Geometric Mesh Coefficient
    6;                       !- Mesh Density Parameter


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Atividade,               !- Name
    0,                       !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Fracao,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type

ScheduleTypeLimits,
    LIG_DESL,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    control;                 !- Unit Type

ScheduleTypeLimits,
    Temperatura,             !- Name
    0,                       !- Lower Limit Value
    50,                      !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Sch_AtivAdm,             !- Name
    Atividade,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Sch_AtivSala,            !- Name
    Atividade,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Sch_IlumAdm,             !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/15,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 02/28,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    .5,                      !- Field 10
    Until: 13:00,            !- Field 11
    0,                       !- Field 12
    Until: 16:00,            !- Field 13
    .5,                      !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 11/30,          !- Field 20
    For: weekdays,           !- Field 21
    Until: 7:00,             !- Field 22
    0,                       !- Field 23
    Until: 12:00,            !- Field 24
    1,                       !- Field 25
    Until: 14:00,            !- Field 26
    .5,                      !- Field 27
    Until: 19:00,            !- Field 28
    1,                       !- Field 29
    Until: 24:00,            !- Field 30
    0,                       !- Field 31
    For: allotherdays,       !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    Through: 12/31,          !- Field 35
    For: alldays,            !- Field 36
    Until: 24:00,            !- Field 37
    0;                       !- Field 38

Schedule:Compact,
    Sch_IlumSala,            !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/28,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 11/30,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0,                       !- Field 12
    Until: 18:00,            !- Field 13
    0,                       !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 12/31,          !- Field 20
    For: alldays,            !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    Sch_IlumTrans,           !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/28,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 11/30,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 7:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    .5,                      !- Field 10
    Until: 14:00,            !- Field 11
    0,                       !- Field 12
    Until: 18:00,            !- Field 13
    .5,                      !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 12/31,          !- Field 20
    For:alldays,             !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    Sch_Infiltracao,         !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Sch_OcupAdm,             !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/15,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 02/28,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    .5,                      !- Field 10
    Until: 13:00,            !- Field 11
    0,                       !- Field 12
    Until: 16:00,            !- Field 13
    .5,                      !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 11/30,          !- Field 20
    For: weekdays,           !- Field 21
    Until: 7:00,             !- Field 22
    0,                       !- Field 23
    Until: 12:00,            !- Field 24
    1,                       !- Field 25
    Until: 14:00,            !- Field 26
    .5,                      !- Field 27
    Until: 19:00,            !- Field 28
    1,                       !- Field 29
    Until: 24:00,            !- Field 30
    0,                       !- Field 31
    For: allotherdays,       !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    Through: 12/31,          !- Field 35
    For: alldays,            !- Field 36
    Until: 24:00,            !- Field 37
    0;                       !- Field 38

Schedule:Compact,
    Sch_OcupSala,            !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/28,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 11/30,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0,                       !- Field 12
    Until: 18:00,            !- Field 13
    0,                       !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 12/31,          !- Field 20
    For: alldays,            !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    TempVentilacao,          !- Name
    Temperatura,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19;                      !- Field 4

Schedule:Compact,
    ABERTURA,                !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always Off Discrete,     !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete,      !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Administrativo01,   !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Administrativo02,   !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Administrativo03,   !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Biblioteca,         !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Diretoria,          !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_LabInformatica,     !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala01,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala02,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala03,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala04,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala05,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala06,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala07,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala08,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala09,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala10,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala11,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala12,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HVAC_Secretaria,         !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Administrativo01,     !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Administrativo02,     !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Administrativo03,     !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Banheiro01,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Banheiro02,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Banheiro03,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Biblioteca,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Corredor,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Cozinha,              !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Deposito,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Diretoria,            !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_LabInformatica,       !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Recepcao,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Refeitorio,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala01,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala02,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala03,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala04,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala05,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala06,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala07,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala08,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala09,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala10,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala11,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Sala12,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Secretaria,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete 1,    !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete 1,   !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous 1,  !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    argamassa_interna,       !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    argamassa_laje_pre-moldada,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    Ceramica telha pre-moldada,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    1.05,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Ceramica_laje_tavela(24x7x20),  !- Name
    Rough,                   !- Roughness
    0.012,                   !- Thickness {m}
    1.05,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Ceramica_tijolo(14x19x29),  !- Name
    Rough,                   !- Roughness
    0.0165,                  !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ConcretoLajeMacica,      !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Concreto_laje_pre-moldada,  !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ContrapisoLaje2cm,       !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Madeira30mm,             !- Name
    MediumRough,             !- Roughness
    0.03,                    !- Thickness {m}
    0.29,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1340,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Piso_ceramico,           !- Name
    Rough,                   !- Roughness
    0.0075,                  !- Thickness {m}
    1.05,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    CamaraDeArFluxoHoriz,    !- Name
    0.16;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    CamaraDeFluxoVert,       !- Name
    0.21;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Camara_ar(atico_telhado),!- Name
    0.21;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Camara_ar_laje(tavela),  !- Name
    0.81;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Camara_ar_tijolo(14x19x29),  !- Name
    0.297;                   !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    VidFS0.87,               !- Name
    5.7,                     !- U-Factor {W/m2-K}
    0.87;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Cobertura,               !- Name
    Ceramica telha pre-moldada,  !- Outside Layer
    Camara_ar(atico_telhado),!- Layer 2
    Concreto_laje_pre-moldada,  !- Layer 3
    Ceramica_laje_tavela(24x7x20),  !- Layer 4
    Camara_ar_laje(tavela),  !- Layer 5
    Ceramica_laje_tavela(24x7x20),  !- Layer 6
    argamassa_laje_pre-moldada;  !- Layer 7

Construction,
    Laje,                    !- Name
    ConcretoLajeMacica,      !- Outside Layer
    ContrapisoLaje2cm,       !- Layer 2
    Piso_ceramico;           !- Layer 3

Construction,
    Parede,                  !- Name
    argamassa_interna,       !- Outside Layer
    Ceramica_tijolo(14x19x29),  !- Layer 2
    Camara_ar_tijolo(14x19x29),  !- Layer 3
    Ceramica_tijolo(14x19x29),  !- Layer 4
    argamassa_interna;       !- Layer 5

Construction,
    PortaMadeira,            !- Name
    Madeira30mm;             !- Outside Layer

Construction,
    VidroSimples,            !- Name
    VidFS0.87;               !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Administrativo01,        !- Name
    -0,                      !- Direction of Relative North {deg}
    43.9652269165365,        !- X Origin {m}
    34.536184644753,         !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Administrativo02,        !- Name
    -0,                      !- Direction of Relative North {deg}
    45.4316226005996,        !- X Origin {m}
    41.3912824293214,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Administrativo03,        !- Name
    -0,                      !- Direction of Relative North {deg}
    53.9094194806867,        !- X Origin {m}
    6.58020635789942,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Banheiro01,              !- Name
    -0,                      !- Direction of Relative North {deg}
    24.3101304589219,        !- X Origin {m}
    18.4767160593689,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Banheiro02,              !- Name
    -0,                      !- Direction of Relative North {deg}
    26.9110008159579,        !- X Origin {m}
    18.4041983839189,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Banheiro03,              !- Name
    -0,                      !- Direction of Relative North {deg}
    54.7425247880423,        !- X Origin {m}
    36.6443269428099,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Biblioteca,              !- Name
    -0,                      !- Direction of Relative North {deg}
    45.007173973464,         !- X Origin {m}
    16.5675099772266,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Corredor,                !- Name
    -0,                      !- Direction of Relative North {deg}
    8.60045810034218,        !- X Origin {m}
    13.702394464723,         !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Cozinha,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    34.084717785296,         !- X Origin {m}
    18.6258453685175,        !- Y Origin {m}
    -5.77529135625809e-15;   !- Z Origin {m}

Zone,
    Deposito,                !- Name
    -0,                      !- Direction of Relative North {deg}
    19.4157730497987,        !- X Origin {m}
    19.0876331230508,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Diretoria,               !- Name
    -0,                      !- Direction of Relative North {deg}
    53.8062927611646,        !- X Origin {m}
    41.1047238933716,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    LabInformatica,          !- Name
    -0,                      !- Direction of Relative North {deg}
    46.4884426357652,        !- X Origin {m}
    8.5886652680331,         !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Recepcao,                !- Name
    -0,                      !- Direction of Relative North {deg}
    47.3948829029798,        !- X Origin {m}
    26.7268736249288,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Refeitorio,              !- Name
    -0,                      !- Direction of Relative North {deg}
    26.8251281704147,        !- X Origin {m}
    25.2447197218388,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala01,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    13.9517529278933,        !- X Origin {m}
    40.4345188139854,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala02,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    13.6582010124268,        !- X Origin {m}
    33.6130307579832,        !- Y Origin {m}
    -5.77529135625809e-15;   !- Z Origin {m}

Zone,
    Sala03,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    12.6044051969703,        !- X Origin {m}
    26.1211207413755,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala04,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    13.7298313182571,        !- X Origin {m}
    16.5363192290879,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala05,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    12.8957376951233,        !- X Origin {m}
    9.63158336688474,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala06,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    12.7523253606431,        !- X Origin {m}
    4.3374536088353,         !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala07,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    4.00389493467518,        !- X Origin {m}
    40.7726518017747,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala08,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    3.73586173568379,        !- X Origin {m}
    32.7178247342553,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala09,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    4.03164124849614,        !- X Origin {m}
    24.6239625523807,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala10,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    4.72626728846113,        !- X Origin {m}
    17.5579709852208,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala11,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    3.26185291112078,        !- X Origin {m}
    11.1315606872921,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sala12,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    3.09744936712222,        !- X Origin {m}
    4.12409896825714,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Secretaria,              !- Name
    -0,                      !- Direction of Relative North {deg}
    53.4128683057968,        !- X Origin {m}
    33.0842941901336,        !- Y Origin {m}
    0;                       !- Z Origin {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    Salas,                   !- Name
    Sala01,                  !- Zone 1 Name
    Sala02,                  !- Zone 2 Name
    Sala03,                  !- Zone 3 Name
    Sala04,                  !- Zone 4 Name
    Sala05,                  !- Zone 5 Name
    Sala06,                  !- Zone 6 Name
    Sala07,                  !- Zone 7 Name
    Sala08,                  !- Zone 8 Name
    Sala09,                  !- Zone 9 Name
    Sala10,                  !- Zone 10 Name
    Sala11,                  !- Zone 11 Name
    Sala12;                  !- Zone 12 Name

ZoneList,
    Administrativo,          !- Name
    Administrativo01,        !- Zone 1 Name
    Administrativo02,        !- Zone 2 Name
    Administrativo03,        !- Zone 3 Name
    Secretaria,              !- Zone 4 Name
    Diretoria;               !- Zone 5 Name

ZoneList,
    Trans,                   !- Name
    Banheiro01,              !- Zone 1 Name
    Banheiro02,              !- Zone 2 Name
    Corredor,                !- Zone 3 Name
    Deposito,                !- Zone 4 Name
    Refeitorio,              !- Zone 5 Name
    Recepcao,                !- Zone 6 Name
    Banheiro03;              !- Zone 7 Name

ZoneList,
    Lab,                     !- Name
    LabInformatica,          !- Zone 1 Name
    Biblioteca;              !- Zone 2 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Z21G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Administrativo01,        !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.03477308346236,        !- Vertex 1 X-coordinate {m}
    4.46381535524678,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.03477308346236,        !- Vertex 2 X-coordinate {m}
    -3.5361846447531,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.96522691653774,       !- Vertex 3 X-coordinate {m}
    -3.5361846447531,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.96522691653774,       !- Vertex 4 X-coordinate {m}
    4.46381535524678,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z21R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Administrativo01,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.03477308346236,        !- Vertex 1 X-coordinate {m}
    -3.5361846447531,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.03477308346236,        !- Vertex 2 X-coordinate {m}
    4.46381535524678,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -1.96522691653774,       !- Vertex 3 X-coordinate {m}
    4.46381535524678,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -1.96522691653774,       !- Vertex 4 X-coordinate {m}
    -3.5361846447531,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z21W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z20W7,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.96522691653774,       !- Vertex 1 X-coordinate {m}
    -3.5361846447531,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.96522691653774,       !- Vertex 2 X-coordinate {m}
    -3.5361846447531,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.03477308346236,        !- Vertex 3 X-coordinate {m}
    -3.5361846447531,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.03477308346236,        !- Vertex 4 X-coordinate {m}
    -3.5361846447531,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z21W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo01,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.96522691653774,       !- Vertex 1 X-coordinate {m}
    4.46381535524678,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.96522691653774,       !- Vertex 2 X-coordinate {m}
    4.46381535524678,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.96522691653774,       !- Vertex 3 X-coordinate {m}
    -3.5361846447531,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.96522691653774,       !- Vertex 4 X-coordinate {m}
    -3.5361846447531,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z21W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z22W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.03477308346236,        !- Vertex 1 X-coordinate {m}
    4.46381535524678,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.03477308346236,        !- Vertex 2 X-coordinate {m}
    4.46381535524678,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.96522691653774,       !- Vertex 3 X-coordinate {m}
    4.46381535524678,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.96522691653774,       !- Vertex 4 X-coordinate {m}
    4.46381535524678,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z21W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z20W8,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.03477308346236,        !- Vertex 1 X-coordinate {m}
    -3.5361846447531,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.03477308346236,        !- Vertex 2 X-coordinate {m}
    -3.5361846447531,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.03477308346236,        !- Vertex 3 X-coordinate {m}
    4.46381535524678,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.03477308346236,        !- Vertex 4 X-coordinate {m}
    4.46381535524678,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z22G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Administrativo02,        !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.56837739939926,        !- Vertex 1 X-coordinate {m}
    3.60871757067846,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.56837739939926,        !- Vertex 2 X-coordinate {m}
    -2.39128242932162,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.43162260060084,       !- Vertex 3 X-coordinate {m}
    -2.39128242932162,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.43162260060084,       !- Vertex 4 X-coordinate {m}
    3.60871757067846,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z22R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Administrativo02,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.56837739939926,        !- Vertex 1 X-coordinate {m}
    -2.39128242932162,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.56837739939926,        !- Vertex 2 X-coordinate {m}
    3.60871757067846,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.43162260060084,       !- Vertex 3 X-coordinate {m}
    3.60871757067846,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.43162260060084,       !- Vertex 4 X-coordinate {m}
    -2.39128242932162,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z22W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo02,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z21W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.43162260060084,       !- Vertex 1 X-coordinate {m}
    -2.39128242932162,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.43162260060084,       !- Vertex 2 X-coordinate {m}
    -2.39128242932162,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.56837739939926,        !- Vertex 3 X-coordinate {m}
    -2.39128242932162,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.56837739939926,        !- Vertex 4 X-coordinate {m}
    -2.39128242932162,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z22W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo02,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.43162260060084,       !- Vertex 1 X-coordinate {m}
    3.60871757067846,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.43162260060084,       !- Vertex 2 X-coordinate {m}
    3.60871757067846,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.43162260060084,       !- Vertex 3 X-coordinate {m}
    -2.39128242932162,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.43162260060084,       !- Vertex 4 X-coordinate {m}
    -2.39128242932162,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z22W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo02,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.56837739939926,        !- Vertex 1 X-coordinate {m}
    3.60871757067846,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.56837739939926,        !- Vertex 2 X-coordinate {m}
    3.60871757067846,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.43162260060084,       !- Vertex 3 X-coordinate {m}
    3.60871757067846,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.43162260060084,       !- Vertex 4 X-coordinate {m}
    3.60871757067846,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z22W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo02,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z20W9,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.56837739939926,        !- Vertex 1 X-coordinate {m}
    -2.39128242932162,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.56837739939926,        !- Vertex 2 X-coordinate {m}
    -2.39128242932162,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.56837739939926,        !- Vertex 3 X-coordinate {m}
    3.60871757067846,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.56837739939926,        !- Vertex 4 X-coordinate {m}
    3.60871757067846,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z17G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Administrativo03,        !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.09058051931219,        !- Vertex 1 X-coordinate {m}
    2.53026466404325,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.09058051931219,        !- Vertex 2 X-coordinate {m}
    -3.58020635789952,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.90974920195994,       !- Vertex 3 X-coordinate {m}
    -3.58020635789952,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.90974920195994,       !- Vertex 4 X-coordinate {m}
    2.53026466404325,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z17R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Administrativo03,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.09058051931219,        !- Vertex 1 X-coordinate {m}
    -3.58020635789952,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.09058051931219,        !- Vertex 2 X-coordinate {m}
    2.53026466404325,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.90974920195994,       !- Vertex 3 X-coordinate {m}
    2.53026466404325,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.90974920195994,       !- Vertex 4 X-coordinate {m}
    -3.58020635789952,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z17W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo03,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.90974920195994,       !- Vertex 1 X-coordinate {m}
    -3.58020635789952,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.90974920195994,       !- Vertex 2 X-coordinate {m}
    -3.58020635789952,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.09058051931219,        !- Vertex 3 X-coordinate {m}
    -3.58020635789952,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.09058051931219,        !- Vertex 4 X-coordinate {m}
    -3.58020635789952,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z17W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo03,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z18W5,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.90974920195994,       !- Vertex 1 X-coordinate {m}
    2.53026466404325,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.90974920195994,       !- Vertex 2 X-coordinate {m}
    2.53026466404325,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.90974920195994,       !- Vertex 3 X-coordinate {m}
    -3.58020635789952,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.90974920195994,       !- Vertex 4 X-coordinate {m}
    -3.58020635789952,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z17W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo03,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z20W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.09058051931219,        !- Vertex 1 X-coordinate {m}
    2.53026466404325,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.09058051931219,        !- Vertex 2 X-coordinate {m}
    2.53026466404325,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.90974920195994,       !- Vertex 3 X-coordinate {m}
    2.53026466404325,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.90974920195994,       !- Vertex 4 X-coordinate {m}
    2.53026466404325,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z17W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo03,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.09058051931219,        !- Vertex 1 X-coordinate {m}
    -3.58020635789952,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.09058051931219,        !- Vertex 2 X-coordinate {m}
    -3.58020635789952,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.09058051931219,        !- Vertex 3 X-coordinate {m}
    2.53026466404325,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.09058051931219,        !- Vertex 4 X-coordinate {m}
    2.53026466404325,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z15G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Banheiro01,              !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.68986954107796,        !- Vertex 1 X-coordinate {m}
    2.52328394063093,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.68986954107796,        !- Vertex 2 X-coordinate {m}
    -1.9767160593689,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.31013045892194,       !- Vertex 3 X-coordinate {m}
    -1.9767160593689,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.31013045892194,       !- Vertex 4 X-coordinate {m}
    2.52328394063093,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z15R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Banheiro01,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.68986954107796,        !- Vertex 1 X-coordinate {m}
    -1.9767160593689,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    1.68986954107796,        !- Vertex 2 X-coordinate {m}
    2.52328394063093,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -1.31013045892194,       !- Vertex 3 X-coordinate {m}
    2.52328394063093,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -1.31013045892194,       !- Vertex 4 X-coordinate {m}
    -1.9767160593689,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z15W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro01,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.31013045892194,       !- Vertex 1 X-coordinate {m}
    -1.9767160593689,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.31013045892194,       !- Vertex 2 X-coordinate {m}
    -1.9767160593689,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.68986954107796,        !- Vertex 3 X-coordinate {m}
    -1.9767160593689,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.68986954107796,        !- Vertex 4 X-coordinate {m}
    -1.9767160593689,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z15W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro01,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z16W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.31013045892194,       !- Vertex 1 X-coordinate {m}
    2.52328394063093,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.31013045892194,       !- Vertex 2 X-coordinate {m}
    2.52328394063093,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.31013045892194,       !- Vertex 3 X-coordinate {m}
    -1.9767160593689,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.31013045892194,       !- Vertex 4 X-coordinate {m}
    -1.9767160593689,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z15W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro01,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z12W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.68986954107796,        !- Vertex 1 X-coordinate {m}
    2.52328394063093,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    1.68986954107796,        !- Vertex 2 X-coordinate {m}
    2.52328394063093,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.31013045892194,       !- Vertex 3 X-coordinate {m}
    2.52328394063093,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.31013045892194,       !- Vertex 4 X-coordinate {m}
    2.52328394063093,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z15W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro01,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z14W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.68986954107796,        !- Vertex 1 X-coordinate {m}
    -1.9767160593689,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    1.68986954107796,        !- Vertex 2 X-coordinate {m}
    -1.9767160593689,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.68986954107796,        !- Vertex 3 X-coordinate {m}
    2.52328394063093,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.68986954107796,        !- Vertex 4 X-coordinate {m}
    2.52328394063093,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z14G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Banheiro02,              !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.58899918404197,        !- Vertex 1 X-coordinate {m}
    2.59580161608093,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.58899918404197,        !- Vertex 2 X-coordinate {m}
    -1.9041983839189,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.911000815958035,      !- Vertex 3 X-coordinate {m}
    -1.9041983839189,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.911000815958035,      !- Vertex 4 X-coordinate {m}
    2.59580161608093,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z14R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Banheiro02,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.58899918404197,        !- Vertex 1 X-coordinate {m}
    -1.9041983839189,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    1.58899918404197,        !- Vertex 2 X-coordinate {m}
    2.59580161608093,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -0.911000815958035,      !- Vertex 3 X-coordinate {m}
    2.59580161608093,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -0.911000815958035,      !- Vertex 4 X-coordinate {m}
    -1.9041983839189,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z14W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro02,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.911000815958035,      !- Vertex 1 X-coordinate {m}
    -1.9041983839189,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -0.911000815958035,      !- Vertex 2 X-coordinate {m}
    -1.9041983839189,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.58899918404197,        !- Vertex 3 X-coordinate {m}
    -1.9041983839189,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.58899918404197,        !- Vertex 4 X-coordinate {m}
    -1.9041983839189,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z14W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro02,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z15W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.911000815958035,      !- Vertex 1 X-coordinate {m}
    2.59580161608093,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -0.911000815958035,      !- Vertex 2 X-coordinate {m}
    2.59580161608093,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.911000815958035,      !- Vertex 3 X-coordinate {m}
    -1.9041983839189,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.911000815958035,      !- Vertex 4 X-coordinate {m}
    -1.9041983839189,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z14W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro02,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z12W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.58899918404197,        !- Vertex 1 X-coordinate {m}
    2.59580161608093,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    1.58899918404197,        !- Vertex 2 X-coordinate {m}
    2.59580161608093,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.911000815958035,      !- Vertex 3 X-coordinate {m}
    2.59580161608093,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.911000815958035,      !- Vertex 4 X-coordinate {m}
    2.59580161608093,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z14W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro02,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z13W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.58899918404197,        !- Vertex 1 X-coordinate {m}
    -1.9041983839189,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    1.58899918404197,        !- Vertex 2 X-coordinate {m}
    -1.9041983839189,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.58899918404197,        !- Vertex 3 X-coordinate {m}
    2.59580161608093,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.58899918404197,        !- Vertex 4 X-coordinate {m}
    2.59580161608093,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z24G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Banheiro03,              !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.25747521195774,        !- Vertex 1 X-coordinate {m}
    2.35567305718988,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.25747521195774,        !- Vertex 2 X-coordinate {m}
    -1.14432694280989,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.74252478804221,       !- Vertex 3 X-coordinate {m}
    -1.14432694280989,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.74252478804221,       !- Vertex 4 X-coordinate {m}
    2.35567305718988,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z24R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Banheiro03,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.25747521195774,        !- Vertex 1 X-coordinate {m}
    -1.14432694280989,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.25747521195774,        !- Vertex 2 X-coordinate {m}
    2.35567305718988,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -1.74252478804221,       !- Vertex 3 X-coordinate {m}
    2.35567305718988,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -1.74252478804221,       !- Vertex 4 X-coordinate {m}
    -1.14432694280989,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z24W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro03,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z25W5,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.74252478804221,       !- Vertex 1 X-coordinate {m}
    -1.14432694280989,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.74252478804221,       !- Vertex 2 X-coordinate {m}
    -1.14432694280989,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.25747521195774,        !- Vertex 3 X-coordinate {m}
    -1.14432694280989,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.25747521195774,        !- Vertex 4 X-coordinate {m}
    -1.14432694280989,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z24W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro03,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z25W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.74252478804221,       !- Vertex 1 X-coordinate {m}
    2.35567305718988,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.74252478804221,       !- Vertex 2 X-coordinate {m}
    2.35567305718988,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.74252478804221,       !- Vertex 3 X-coordinate {m}
    -1.14432694280989,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.74252478804221,       !- Vertex 4 X-coordinate {m}
    -1.14432694280989,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z24W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro03,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z23W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.25747521195774,        !- Vertex 1 X-coordinate {m}
    2.35567305718988,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.25747521195774,        !- Vertex 2 X-coordinate {m}
    2.35567305718988,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.74252478804221,       !- Vertex 3 X-coordinate {m}
    2.35567305718988,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.74252478804221,       !- Vertex 4 X-coordinate {m}
    2.35567305718988,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z24W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro03,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.25747521195774,        !- Vertex 1 X-coordinate {m}
    -1.14432694280989,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.25747521195774,        !- Vertex 2 X-coordinate {m}
    -1.14432694280989,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.25747521195774,        !- Vertex 3 X-coordinate {m}
    2.35567305718988,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.25747521195774,        !- Vertex 4 X-coordinate {m}
    2.35567305718988,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z19G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Biblioteca,              !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.99249630526188,        !- Vertex 1 X-coordinate {m}
    4.43249002277323,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.99249630526188,        !- Vertex 2 X-coordinate {m}
    -4.56750997722673,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.00717397346404,       !- Vertex 3 X-coordinate {m}
    -4.56750997722673,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.00717397346404,       !- Vertex 4 X-coordinate {m}
    4.43249002277323,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z19R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Biblioteca,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.99249630526188,        !- Vertex 1 X-coordinate {m}
    -4.56750997722673,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.99249630526188,        !- Vertex 2 X-coordinate {m}
    4.43249002277323,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.00717397346404,       !- Vertex 3 X-coordinate {m}
    4.43249002277323,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.00717397346404,       !- Vertex 4 X-coordinate {m}
    -4.56750997722673,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z19W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z18W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.00717397346404,       !- Vertex 1 X-coordinate {m}
    -4.56750997722673,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.00717397346404,       !- Vertex 2 X-coordinate {m}
    -4.56750997722673,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.99249630526188,        !- Vertex 3 X-coordinate {m}
    -4.56750997722673,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.99249630526188,        !- Vertex 4 X-coordinate {m}
    -4.56750997722673,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z19W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.00717397346404,       !- Vertex 1 X-coordinate {m}
    -0.0675099772266019,     !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.00717397346404,       !- Vertex 2 X-coordinate {m}
    -0.0675099772266019,     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.00717397346404,       !- Vertex 3 X-coordinate {m}
    -4.56750997722673,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.00717397346404,       !- Vertex 4 X-coordinate {m}
    -4.56750997722673,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z19W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z13W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.00717397346404,       !- Vertex 1 X-coordinate {m}
    4.43249002277323,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.00717397346404,       !- Vertex 2 X-coordinate {m}
    4.43249002277323,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.00717397346404,       !- Vertex 3 X-coordinate {m}
    -0.0675099772266019,     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.00717397346404,       !- Vertex 4 X-coordinate {m}
    -0.0675099772266019,     !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z19W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z20W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.99249630526188,        !- Vertex 1 X-coordinate {m}
    4.43249002277323,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.99249630526188,        !- Vertex 2 X-coordinate {m}
    4.43249002277323,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.00717397346404,       !- Vertex 3 X-coordinate {m}
    4.43249002277323,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.00717397346404,       !- Vertex 4 X-coordinate {m}
    4.43249002277323,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z19W5,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z20W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.99249630526188,        !- Vertex 1 X-coordinate {m}
    -4.56750997722673,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.99249630526188,        !- Vertex 2 X-coordinate {m}
    -4.56750997722673,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.99249630526188,        !- Vertex 3 X-coordinate {m}
    4.43249002277323,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.99249630526188,        !- Vertex 4 X-coordinate {m}
    4.43249002277323,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2W1,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.60045810034233,       !- Vertex 1 X-coordinate {m}
    -13.702394464723,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 2 X-coordinate {m}
    -13.702394464723,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.39954189965785,        !- Vertex 3 X-coordinate {m}
    -13.702394464723,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.39954189965785,        !- Vertex 4 X-coordinate {m}
    -13.702394464723,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2W10,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z26W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.39954189965785,        !- Vertex 1 X-coordinate {m}
    17.2976055352769,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    1.39954189965785,        !- Vertex 2 X-coordinate {m}
    17.2976055352769,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.39954189965785,        !- Vertex 3 X-coordinate {m}
    24.297605535277,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.39954189965785,        !- Vertex 4 X-coordinate {m}
    24.297605535277,         !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2W11,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z27W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.39954189965785,        !- Vertex 1 X-coordinate {m}
    10.297605535277,         !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    1.39954189965785,        !- Vertex 2 X-coordinate {m}
    10.297605535277,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.39954189965785,        !- Vertex 3 X-coordinate {m}
    17.2976055352769,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.39954189965785,        !- Vertex 4 X-coordinate {m}
    17.2976055352769,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2W12,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z27W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.3995418996577,         !- Vertex 1 X-coordinate {m}
    10.297605535277,         !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    8.3995418996577,         !- Vertex 2 X-coordinate {m}
    10.297605535277,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.39954189965785,        !- Vertex 3 X-coordinate {m}
    10.297605535277,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.39954189965785,        !- Vertex 4 X-coordinate {m}
    10.297605535277,         !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2W13,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z12W5,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.3995418996577,         !- Vertex 1 X-coordinate {m}
    7.29760553527683,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    8.3995418996577,         !- Vertex 2 X-coordinate {m}
    7.29760553527683,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.3995418996577,         !- Vertex 3 X-coordinate {m}
    10.297605535277,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.3995418996577,         !- Vertex 4 X-coordinate {m}
    10.297605535277,         !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2W14,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z10W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.39954189965785,        !- Vertex 1 X-coordinate {m}
    7.29760553527683,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    1.39954189965785,        !- Vertex 2 X-coordinate {m}
    7.29760553527683,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.3995418996577,         !- Vertex 3 X-coordinate {m}
    7.29760553527683,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.3995418996577,         !- Vertex 4 X-coordinate {m}
    7.29760553527683,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2W15,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z11W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.39954189965785,        !- Vertex 1 X-coordinate {m}
    -6.70239446472315,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    1.39954189965785,        !- Vertex 2 X-coordinate {m}
    -6.70239446472315,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.39954189965785,        !- Vertex 3 X-coordinate {m}
    0.297605535276986,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.39954189965785,        !- Vertex 4 X-coordinate {m}
    0.297605535276986,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2W15 1,                 !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z10W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.39954189965785,        !- Vertex 1 X-coordinate {m}
    0.297605535276986,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    1.39954189965785,        !- Vertex 2 X-coordinate {m}
    0.297605535276986,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.39954189965785,        !- Vertex 3 X-coordinate {m}
    7.29760553527683,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.39954189965785,        !- Vertex 4 X-coordinate {m}
    7.29760553527683,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2W16,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z1W2,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.39954189965785,        !- Vertex 1 X-coordinate {m}
    -13.702394464723,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    1.39954189965785,        !- Vertex 2 X-coordinate {m}
    -13.702394464723,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.39954189965785,        !- Vertex 3 X-coordinate {m}
    -6.70239446472315,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.39954189965785,        !- Vertex 4 X-coordinate {m}
    -6.70239446472315,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2W2,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z3W4,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.60045810034233,       !- Vertex 1 X-coordinate {m}
    -6.70239446472315,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 2 X-coordinate {m}
    -6.70239446472315,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 3 X-coordinate {m}
    -13.702394464723,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 4 X-coordinate {m}
    -13.702394464723,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2W3,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z4W4,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.60045810034233,       !- Vertex 1 X-coordinate {m}
    0.297605535276986,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 2 X-coordinate {m}
    0.297605535276986,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 3 X-coordinate {m}
    -6.70239446472315,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 4 X-coordinate {m}
    -6.70239446472315,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2W4,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z5W4,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.60045810034233,       !- Vertex 1 X-coordinate {m}
    7.29760553527683,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 2 X-coordinate {m}
    7.29760553527683,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 3 X-coordinate {m}
    0.297605535276986,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 4 X-coordinate {m}
    0.297605535276986,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2W5,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z6W4,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.60045810034233,       !- Vertex 1 X-coordinate {m}
    14.297605535277,         !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 2 X-coordinate {m}
    14.297605535277,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 3 X-coordinate {m}
    7.29760553527683,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 4 X-coordinate {m}
    7.29760553527683,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2W6,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z7W4,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.60045810034233,       !- Vertex 1 X-coordinate {m}
    21.2976055352768,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 2 X-coordinate {m}
    21.2976055352768,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 3 X-coordinate {m}
    14.297605535277,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 4 X-coordinate {m}
    14.297605535277,         !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2W7,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z8W4,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.60045810034233,       !- Vertex 1 X-coordinate {m}
    31.2976055352769,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 2 X-coordinate {m}
    31.2976055352769,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 3 X-coordinate {m}
    21.2976055352768,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 4 X-coordinate {m}
    21.2976055352768,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2W8,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.39954189965785,        !- Vertex 1 X-coordinate {m}
    31.2976055352769,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    1.39954189965785,        !- Vertex 2 X-coordinate {m}
    31.2976055352769,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 3 X-coordinate {m}
    31.2976055352769,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 4 X-coordinate {m}
    31.2976055352769,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2W9,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z9W2,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.39954189965785,        !- Vertex 1 X-coordinate {m}
    24.297605535277,         !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    1.39954189965785,        !- Vertex 2 X-coordinate {m}
    24.297605535277,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.39954189965785,        !- Vertex 3 X-coordinate {m}
    31.2976055352769,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.39954189965785,        !- Vertex 4 X-coordinate {m}
    31.2976055352769,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z13G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Cozinha,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.91528221470396,        !- Vertex 1 X-coordinate {m}
    2.37415463148233,        !- Vertex 1 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 1 Z-coordinate {m}
    7.91528221470396,        !- Vertex 2 X-coordinate {m}
    -2.1258453685175,        !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    -5.58471778529613,       !- Vertex 3 X-coordinate {m}
    -2.1258453685175,        !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    -5.58471778529613,       !- Vertex 4 X-coordinate {m}
    2.37415463148233,        !- Vertex 4 Y-coordinate {m}
    5.77529135625809e-15;    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z13R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Cozinha,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.91528221470396,        !- Vertex 1 X-coordinate {m}
    -2.1258453685175,        !- Vertex 1 Y-coordinate {m}
    3.10000000000001,        !- Vertex 1 Z-coordinate {m}
    7.91528221470396,        !- Vertex 2 X-coordinate {m}
    2.37415463148233,        !- Vertex 2 Y-coordinate {m}
    3.10000000000001,        !- Vertex 2 Z-coordinate {m}
    -5.58471778529613,       !- Vertex 3 X-coordinate {m}
    2.37415463148233,        !- Vertex 3 Y-coordinate {m}
    3.10000000000001,        !- Vertex 3 Z-coordinate {m}
    -5.58471778529613,       !- Vertex 4 X-coordinate {m}
    -2.1258453685175,        !- Vertex 4 Y-coordinate {m}
    3.10000000000001;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z13W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Cozinha,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.58471778529613,       !- Vertex 1 X-coordinate {m}
    -2.1258453685175,        !- Vertex 1 Y-coordinate {m}
    3.10000000000001,        !- Vertex 1 Z-coordinate {m}
    -5.58471778529613,       !- Vertex 2 X-coordinate {m}
    -2.1258453685175,        !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    7.91528221470396,        !- Vertex 3 X-coordinate {m}
    -2.1258453685175,        !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    7.91528221470396,        !- Vertex 4 X-coordinate {m}
    -2.1258453685175,        !- Vertex 4 Y-coordinate {m}
    3.10000000000001;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z13W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Cozinha,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z14W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.58471778529613,       !- Vertex 1 X-coordinate {m}
    2.37415463148233,        !- Vertex 1 Y-coordinate {m}
    3.10000000000001,        !- Vertex 1 Z-coordinate {m}
    -5.58471778529613,       !- Vertex 2 X-coordinate {m}
    2.37415463148233,        !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    -5.58471778529613,       !- Vertex 3 X-coordinate {m}
    -2.1258453685175,        !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    -5.58471778529613,       !- Vertex 4 X-coordinate {m}
    -2.1258453685175,        !- Vertex 4 Y-coordinate {m}
    3.10000000000001;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z13W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Cozinha,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z12W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.91528221470396,        !- Vertex 1 X-coordinate {m}
    2.37415463148233,        !- Vertex 1 Y-coordinate {m}
    3.10000000000001,        !- Vertex 1 Z-coordinate {m}
    7.91528221470396,        !- Vertex 2 X-coordinate {m}
    2.37415463148233,        !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    -5.58471778529613,       !- Vertex 3 X-coordinate {m}
    2.37415463148233,        !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    -5.58471778529613,       !- Vertex 4 X-coordinate {m}
    2.37415463148233,        !- Vertex 4 Y-coordinate {m}
    3.10000000000001;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z13W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Cozinha,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z19W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.91528221470396,        !- Vertex 1 X-coordinate {m}
    -2.1258453685175,        !- Vertex 1 Y-coordinate {m}
    3.10000000000001,        !- Vertex 1 Z-coordinate {m}
    7.91528221470396,        !- Vertex 2 X-coordinate {m}
    -2.1258453685175,        !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    7.91528221470396,        !- Vertex 3 X-coordinate {m}
    2.37415463148233,        !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    7.91528221470396,        !- Vertex 4 X-coordinate {m}
    2.37415463148233,        !- Vertex 4 Y-coordinate {m}
    3.10000000000001;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z16G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Deposito,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.58422695020126,        !- Vertex 1 X-coordinate {m}
    1.91236687694903,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.58422695020126,        !- Vertex 2 X-coordinate {m}
    -2.5876331230508,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.41577304979881,       !- Vertex 3 X-coordinate {m}
    -2.5876331230508,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.41577304979881,       !- Vertex 4 X-coordinate {m}
    1.91236687694903,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z16R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Deposito,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.58422695020126,        !- Vertex 1 X-coordinate {m}
    -2.5876331230508,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.58422695020126,        !- Vertex 2 X-coordinate {m}
    1.91236687694903,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -2.41577304979881,       !- Vertex 3 X-coordinate {m}
    1.91236687694903,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -2.41577304979881,       !- Vertex 4 X-coordinate {m}
    -2.5876331230508,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z16W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Deposito,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.41577304979881,       !- Vertex 1 X-coordinate {m}
    -2.5876331230508,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.41577304979881,       !- Vertex 2 X-coordinate {m}
    -2.5876331230508,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.58422695020126,        !- Vertex 3 X-coordinate {m}
    -2.5876331230508,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.58422695020126,        !- Vertex 4 X-coordinate {m}
    -2.5876331230508,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z16W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Deposito,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z10W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.41577304979881,       !- Vertex 1 X-coordinate {m}
    1.91236687694903,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.41577304979881,       !- Vertex 2 X-coordinate {m}
    1.91236687694903,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.41577304979881,       !- Vertex 3 X-coordinate {m}
    -2.5876331230508,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.41577304979881,       !- Vertex 4 X-coordinate {m}
    -2.5876331230508,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z16W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Deposito,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z12W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.58422695020126,        !- Vertex 1 X-coordinate {m}
    1.91236687694903,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.58422695020126,        !- Vertex 2 X-coordinate {m}
    1.91236687694903,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.41577304979881,       !- Vertex 3 X-coordinate {m}
    1.91236687694903,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.41577304979881,       !- Vertex 4 X-coordinate {m}
    1.91236687694903,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z16W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Deposito,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z15W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.58422695020126,        !- Vertex 1 X-coordinate {m}
    -2.5876331230508,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.58422695020126,        !- Vertex 2 X-coordinate {m}
    -2.5876331230508,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.58422695020126,        !- Vertex 3 X-coordinate {m}
    1.91236687694903,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.58422695020126,        !- Vertex 4 X-coordinate {m}
    1.91236687694903,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z23G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Diretoria,               !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.19370723883544,        !- Vertex 1 X-coordinate {m}
    3.89527610662826,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.19370723883544,        !- Vertex 2 X-coordinate {m}
    -2.10472389337182,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.30629276116459,       !- Vertex 3 X-coordinate {m}
    -2.10472389337182,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.30629276116459,       !- Vertex 4 X-coordinate {m}
    3.89527610662826,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z23R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Diretoria,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.19370723883544,        !- Vertex 1 X-coordinate {m}
    -2.10472389337182,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.19370723883544,        !- Vertex 2 X-coordinate {m}
    3.89527610662826,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -4.30629276116459,       !- Vertex 3 X-coordinate {m}
    3.89527610662826,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -4.30629276116459,       !- Vertex 4 X-coordinate {m}
    -2.10472389337182,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z23W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Diretoria,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z24W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.806292761164517,      !- Vertex 1 X-coordinate {m}
    -2.10472389337182,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -0.806292761164517,      !- Vertex 2 X-coordinate {m}
    -2.10472389337182,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.19370723883544,        !- Vertex 3 X-coordinate {m}
    -2.10472389337182,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.19370723883544,        !- Vertex 4 X-coordinate {m}
    -2.10472389337182,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z23W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Diretoria,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z25W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.30629276116459,       !- Vertex 1 X-coordinate {m}
    -2.10472389337182,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -4.30629276116459,       !- Vertex 2 X-coordinate {m}
    -2.10472389337182,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.806292761164517,      !- Vertex 3 X-coordinate {m}
    -2.10472389337182,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.806292761164517,      !- Vertex 4 X-coordinate {m}
    -2.10472389337182,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z23W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Diretoria,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z20W11,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.30629276116459,       !- Vertex 1 X-coordinate {m}
    3.89527610662826,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -4.30629276116459,       !- Vertex 2 X-coordinate {m}
    3.89527610662826,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.30629276116459,       !- Vertex 3 X-coordinate {m}
    -2.10472389337182,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.30629276116459,       !- Vertex 4 X-coordinate {m}
    -2.10472389337182,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z23W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Diretoria,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.19370723883544,        !- Vertex 1 X-coordinate {m}
    3.89527610662826,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.19370723883544,        !- Vertex 2 X-coordinate {m}
    3.89527610662826,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.30629276116459,       !- Vertex 3 X-coordinate {m}
    3.89527610662826,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.30629276116459,       !- Vertex 4 X-coordinate {m}
    3.89527610662826,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z23W5,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Diretoria,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.19370723883544,        !- Vertex 1 X-coordinate {m}
    -2.10472389337182,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.19370723883544,        !- Vertex 2 X-coordinate {m}
    -2.10472389337182,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.19370723883544,        !- Vertex 3 X-coordinate {m}
    3.89527610662826,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.19370723883544,        !- Vertex 4 X-coordinate {m}
    3.89527610662826,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z18G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    LabInformatica,          !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.51122764296068,        !- Vertex 1 X-coordinate {m}
    3.41133473196677,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.51122764296155,        !- Vertex 2 X-coordinate {m}
    -5.58866526803321,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.48844263576524,       !- Vertex 3 X-coordinate {m}
    -5.58866526803321,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.48844263576524,       !- Vertex 4 X-coordinate {m}
    3.41133473196677,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z18R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    LabInformatica,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.51122764296155,        !- Vertex 1 X-coordinate {m}
    -5.58866526803321,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.51122764296068,        !- Vertex 2 X-coordinate {m}
    3.41133473196677,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -4.48844263576524,       !- Vertex 3 X-coordinate {m}
    3.41133473196677,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -4.48844263576524,       !- Vertex 4 X-coordinate {m}
    -5.58866526803321,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z18W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    LabInformatica,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.48844263576524,       !- Vertex 1 X-coordinate {m}
    -5.58866526803321,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -4.48844263576524,       !- Vertex 2 X-coordinate {m}
    -5.58866526803321,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.51122764296155,        !- Vertex 3 X-coordinate {m}
    -5.58866526803321,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.51122764296155,        !- Vertex 4 X-coordinate {m}
    -5.58866526803321,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z18W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    LabInformatica,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.48844263576524,       !- Vertex 1 X-coordinate {m}
    3.41133473196677,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -4.48844263576524,       !- Vertex 2 X-coordinate {m}
    3.41133473196677,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.48844263576524,       !- Vertex 3 X-coordinate {m}
    -5.58866526803321,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.48844263576524,       !- Vertex 4 X-coordinate {m}
    -5.58866526803321,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z18W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    LabInformatica,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z19W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.51122764296068,        !- Vertex 1 X-coordinate {m}
    3.41133473196677,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.51122764296068,        !- Vertex 2 X-coordinate {m}
    3.41133473196677,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.48844263576524,       !- Vertex 3 X-coordinate {m}
    3.41133473196677,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.48844263576524,       !- Vertex 4 X-coordinate {m}
    3.41133473196677,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z18W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    LabInformatica,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z20W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.51122764296155,        !- Vertex 1 X-coordinate {m}
    0.521805753909566,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.51122764296155,        !- Vertex 2 X-coordinate {m}
    0.521805753909566,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.51122764296068,        !- Vertex 3 X-coordinate {m}
    3.41133473196677,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.51122764296068,        !- Vertex 4 X-coordinate {m}
    3.41133473196677,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z18W5,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    LabInformatica,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z17W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.51122764296155,        !- Vertex 1 X-coordinate {m}
    -5.58866526803321,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.51122764296155,        !- Vertex 2 X-coordinate {m}
    -5.58866526803321,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.51122764296155,        !- Vertex 3 X-coordinate {m}
    0.521805753909566,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.51122764296155,        !- Vertex 4 X-coordinate {m}
    0.521805753909566,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z17W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.60478737574579,        !- Vertex 1 X-coordinate {m}
    -17.6164026029861,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.60478737574571,        !- Vertex 2 X-coordinate {m}
    -17.6164026029861,       !- Vertex 2 Y-coordinate {m}
    8.92937557117372e-28,    !- Vertex 2 Z-coordinate {m}
    9.60511709701789,        !- Vertex 3 X-coordinate {m}
    -17.6164026029861,       !- Vertex 3 Y-coordinate {m}
    7.98909597781926e-28,    !- Vertex 3 Z-coordinate {m}
    9.60511709701789,        !- Vertex 4 X-coordinate {m}
    -17.6164026029861,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20W10,                  !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.10511709701902,        !- Vertex 1 X-coordinate {m}
    18.2731263750711,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.10511709701902,        !- Vertex 2 X-coordinate {m}
    18.2731263750711,        !- Vertex 2 Y-coordinate {m}
    -3.72367979482749e-28,   !- Vertex 2 Z-coordinate {m}
    0.605117097019057,       !- Vertex 3 X-coordinate {m}
    18.2731263750711,        !- Vertex 3 Y-coordinate {m}
    -3.52220080081014e-28,   !- Vertex 3 Z-coordinate {m}
    0.605117097019057,       !- Vertex 4 X-coordinate {m}
    18.2731263750711,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20W11,                  !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z23W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.10511709701902,        !- Vertex 1 X-coordinate {m}
    12.273126375071,         !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.10511709701902,        !- Vertex 2 X-coordinate {m}
    12.273126375071,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.10511709701902,        !- Vertex 3 X-coordinate {m}
    18.2731263750711,        !- Vertex 3 Y-coordinate {m}
    -3.72367979482749e-28,   !- Vertex 3 Z-coordinate {m}
    2.10511709701902,        !- Vertex 4 X-coordinate {m}
    18.2731263750711,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20W12,                  !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z25W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.10511709701902,        !- Vertex 1 X-coordinate {m}
    4.2731263750711,         !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.10511709701902,        !- Vertex 2 X-coordinate {m}
    4.2731263750711,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.10511709701902,        !- Vertex 3 X-coordinate {m}
    12.273126375071,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.10511709701902,        !- Vertex 4 X-coordinate {m}
    12.273126375071,         !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20W13,                  !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z25W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.60511709701904,        !- Vertex 1 X-coordinate {m}
    4.2731263750711,         !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    9.60511709701904,        !- Vertex 2 X-coordinate {m}
    4.2731263750711,         !- Vertex 2 Y-coordinate {m}
    2.30884766712545e-29,    !- Vertex 2 Z-coordinate {m}
    2.10511709701902,        !- Vertex 3 X-coordinate {m}
    4.2731263750711,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.10511709701902,        !- Vertex 4 X-coordinate {m}
    4.2731263750711,         !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20W14,                  !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.60511709701789,        !- Vertex 1 X-coordinate {m}
    -17.6164026029861,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    9.60511709701789,        !- Vertex 2 X-coordinate {m}
    -17.6164026029861,       !- Vertex 2 Y-coordinate {m}
    7.98909597781926e-28,    !- Vertex 2 Z-coordinate {m}
    9.60511709701904,        !- Vertex 3 X-coordinate {m}
    4.2731263750711,         !- Vertex 3 Y-coordinate {m}
    2.30884766712545e-29,    !- Vertex 3 Z-coordinate {m}
    9.60511709701904,        !- Vertex 4 X-coordinate {m}
    4.2731263750711,         !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z18W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.60478737574509,        !- Vertex 1 X-coordinate {m}
    -14.7268736249289,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.604787375745,          !- Vertex 2 X-coordinate {m}
    -14.7268736249289,       !- Vertex 2 Y-coordinate {m}
    -6.50135927512099e-27,   !- Vertex 2 Z-coordinate {m}
    2.60478737574571,        !- Vertex 3 X-coordinate {m}
    -17.6164026029861,       !- Vertex 3 Y-coordinate {m}
    1.1007905797733e-27,     !- Vertex 3 Z-coordinate {m}
    2.60478737574579,        !- Vertex 4 X-coordinate {m}
    -17.6164026029861,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z19W5,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.60478737574494,        !- Vertex 1 X-coordinate {m}
    -5.72687362492897,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.60478737574487,        !- Vertex 2 X-coordinate {m}
    -5.72687362492897,       !- Vertex 2 Y-coordinate {m}
    6.99842110582432e-28,    !- Vertex 2 Z-coordinate {m}
    2.60478737574501,        !- Vertex 3 X-coordinate {m}
    -14.7268736249289,       !- Vertex 3 Y-coordinate {m}
    -6.52180624621028e-27,   !- Vertex 3 Z-coordinate {m}
    2.60478737574508,        !- Vertex 4 X-coordinate {m}
    -14.7268736249289,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z19W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.39488290298104,       !- Vertex 1 X-coordinate {m}
    -5.72687362492897,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -5.39488290298104,       !- Vertex 2 X-coordinate {m}
    -5.72687362492897,       !- Vertex 2 Y-coordinate {m}
    5.78993151519095e-28,    !- Vertex 2 Z-coordinate {m}
    2.60478737574488,        !- Vertex 3 X-coordinate {m}
    -5.72687362492897,       !- Vertex 3 Y-coordinate {m}
    4.71542116837215e-28,    !- Vertex 3 Z-coordinate {m}
    2.60478737574493,        !- Vertex 4 X-coordinate {m}
    -5.72687362492897,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20W5,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z12W8,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.39488290298104,       !- Vertex 1 X-coordinate {m}
    1.77312637507107,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -5.39488290298104,       !- Vertex 2 X-coordinate {m}
    1.77312637507107,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.39488290298104,       !- Vertex 3 X-coordinate {m}
    -5.72687362492897,       !- Vertex 3 Y-coordinate {m}
    5.78993151519095e-28,    !- Vertex 3 Z-coordinate {m}
    -5.39488290298104,       !- Vertex 4 X-coordinate {m}
    -5.72687362492897,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20W6,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.39488290298104,       !- Vertex 1 X-coordinate {m}
    4.2731263750711,         !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -5.39488290298104,       !- Vertex 2 X-coordinate {m}
    4.2731263750711,         !- Vertex 2 Y-coordinate {m}
    2.24567470688608e-28,    !- Vertex 2 Z-coordinate {m}
    -5.39488290298104,       !- Vertex 3 X-coordinate {m}
    1.77312637507107,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5.39488290298104,       !- Vertex 4 X-coordinate {m}
    1.77312637507107,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20W7,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z21W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.605117097019057,       !- Vertex 1 X-coordinate {m}
    4.2731263750711,         !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0.605117097019057,       !- Vertex 2 X-coordinate {m}
    4.2731263750711,         !- Vertex 2 Y-coordinate {m}
    1.43975873081666e-28,    !- Vertex 2 Z-coordinate {m}
    -5.39488290298104,       !- Vertex 3 X-coordinate {m}
    4.2731263750711,         !- Vertex 3 Y-coordinate {m}
    2.24567470688608e-28,    !- Vertex 3 Z-coordinate {m}
    -5.39488290298104,       !- Vertex 4 X-coordinate {m}
    4.2731263750711,         !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20W8,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z21W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.605117097019057,       !- Vertex 1 X-coordinate {m}
    12.273126375071,         !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0.605117097019057,       !- Vertex 2 X-coordinate {m}
    12.273126375071,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.605117097019057,       !- Vertex 3 X-coordinate {m}
    4.2731263750711,         !- Vertex 3 Y-coordinate {m}
    1.43975873081666e-28,    !- Vertex 3 Z-coordinate {m}
    0.605117097019057,       !- Vertex 4 X-coordinate {m}
    4.2731263750711,         !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20W9,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z22W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.605117097019057,       !- Vertex 1 X-coordinate {m}
    18.2731263750711,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0.605117097019057,       !- Vertex 2 X-coordinate {m}
    18.2731263750711,        !- Vertex 2 Y-coordinate {m}
    -3.52220080081014e-28,   !- Vertex 2 Z-coordinate {m}
    0.605117097019057,       !- Vertex 3 X-coordinate {m}
    12.273126375071,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.605117097019057,       !- Vertex 4 X-coordinate {m}
    12.273126375071,         !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z12G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Refeitorio,              !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.1748718295853,        !- Vertex 1 X-coordinate {m}
    3.25528027816107,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    15.1748718295853,        !- Vertex 2 X-coordinate {m}
    -4.24471972183897,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.82512817041482,       !- Vertex 3 X-coordinate {m}
    -4.24471972183897,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.82512817041482,       !- Vertex 4 X-coordinate {m}
    3.25528027816107,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z12R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Refeitorio,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.1748718295853,        !- Vertex 1 X-coordinate {m}
    -4.24471972183897,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    15.1748718295853,        !- Vertex 2 X-coordinate {m}
    3.25528027816107,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -9.82512817041482,       !- Vertex 3 X-coordinate {m}
    3.25528027816107,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -9.82512817041482,       !- Vertex 4 X-coordinate {m}
    -4.24471972183897,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z12W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z13W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.67487182958516,        !- Vertex 1 X-coordinate {m}
    -4.24471972183897,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    1.67487182958516,        !- Vertex 2 X-coordinate {m}
    -4.24471972183897,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.1748718295853,        !- Vertex 3 X-coordinate {m}
    -4.24471972183897,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.1748718295853,        !- Vertex 4 X-coordinate {m}
    -4.24471972183897,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z12W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z14W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.825128170414837,      !- Vertex 1 X-coordinate {m}
    -4.24471972183897,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -0.825128170414837,      !- Vertex 2 X-coordinate {m}
    -4.24471972183897,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.67487182958516,        !- Vertex 3 X-coordinate {m}
    -4.24471972183897,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.67487182958516,        !- Vertex 4 X-coordinate {m}
    -4.24471972183897,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z12W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z15W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.82512817041474,       !- Vertex 1 X-coordinate {m}
    -4.24471972183897,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.82512817041474,       !- Vertex 2 X-coordinate {m}
    -4.24471972183897,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.825128170414837,      !- Vertex 3 X-coordinate {m}
    -4.24471972183897,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.825128170414837,      !- Vertex 4 X-coordinate {m}
    -4.24471972183897,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z12W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z16W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.82512817041482,       !- Vertex 1 X-coordinate {m}
    -4.24471972183897,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -9.82512817041482,       !- Vertex 2 X-coordinate {m}
    -4.24471972183897,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.82512817041474,       !- Vertex 3 X-coordinate {m}
    -4.24471972183897,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.82512817041474,       !- Vertex 4 X-coordinate {m}
    -4.24471972183897,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z12W5,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z2W13,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.82512817041482,       !- Vertex 1 X-coordinate {m}
    -1.24471972183877,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -9.82512817041482,       !- Vertex 2 X-coordinate {m}
    -1.24471972183877,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.82512817041482,       !- Vertex 3 X-coordinate {m}
    -4.24471972183897,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.82512817041482,       !- Vertex 4 X-coordinate {m}
    -4.24471972183897,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z12W6,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z27W5,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.82512817041482,       !- Vertex 1 X-coordinate {m}
    3.25528027816107,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -9.82512817041482,       !- Vertex 2 X-coordinate {m}
    3.25528027816107,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.82512817041482,       !- Vertex 3 X-coordinate {m}
    -1.24471972183877,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.82512817041482,       !- Vertex 4 X-coordinate {m}
    -1.24471972183877,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z12W7,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.1748718295853,        !- Vertex 1 X-coordinate {m}
    3.25528027816107,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    15.1748718295853,        !- Vertex 2 X-coordinate {m}
    3.25528027816107,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.82512817041482,       !- Vertex 3 X-coordinate {m}
    3.25528027816107,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.82512817041482,       !- Vertex 4 X-coordinate {m}
    3.25528027816107,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z12W8,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z20W5,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.1748718295853,        !- Vertex 1 X-coordinate {m}
    -4.24471972183897,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    15.1748718295853,        !- Vertex 2 X-coordinate {m}
    -4.24471972183897,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.1748718295853,        !- Vertex 3 X-coordinate {m}
    3.25528027816107,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.1748718295853,        !- Vertex 4 X-coordinate {m}
    3.25528027816107,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z9G1,                    !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala01,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.04824707210658,        !- Vertex 1 X-coordinate {m}
    4.56548118601445,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.04824707210658,        !- Vertex 2 X-coordinate {m}
    -2.43451881398538,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.95175292789327,       !- Vertex 3 X-coordinate {m}
    -2.43451881398538,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.95175292789327,       !- Vertex 4 X-coordinate {m}
    4.56548118601445,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z9R1,                    !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala01,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.04824707210658,        !- Vertex 1 X-coordinate {m}
    -2.43451881398538,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.04824707210658,        !- Vertex 2 X-coordinate {m}
    4.56548118601445,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.95175292789327,       !- Vertex 3 X-coordinate {m}
    4.56548118601445,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.95175292789327,       !- Vertex 4 X-coordinate {m}
    -2.43451881398538,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z9W1,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala01,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z26W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.95175292789327,       !- Vertex 1 X-coordinate {m}
    -2.43451881398538,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.95175292789327,       !- Vertex 2 X-coordinate {m}
    -2.43451881398538,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.04824707210658,        !- Vertex 3 X-coordinate {m}
    -2.43451881398538,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.04824707210658,        !- Vertex 4 X-coordinate {m}
    -2.43451881398538,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z9W2,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala01,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z2W9,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.95175292789327,       !- Vertex 1 X-coordinate {m}
    4.56548118601445,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.95175292789327,       !- Vertex 2 X-coordinate {m}
    4.56548118601445,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.95175292789327,       !- Vertex 3 X-coordinate {m}
    -2.43451881398538,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.95175292789327,       !- Vertex 4 X-coordinate {m}
    -2.43451881398538,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z9W3,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala01,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.04824707210658,        !- Vertex 1 X-coordinate {m}
    4.56548118601445,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.04824707210658,        !- Vertex 2 X-coordinate {m}
    4.56548118601445,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.95175292789327,       !- Vertex 3 X-coordinate {m}
    4.56548118601445,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.95175292789327,       !- Vertex 4 X-coordinate {m}
    4.56548118601445,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z9W4,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala01,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.04824707210658,        !- Vertex 1 X-coordinate {m}
    -2.43451881398538,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.04824707210658,        !- Vertex 2 X-coordinate {m}
    -2.43451881398538,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.04824707210658,        !- Vertex 3 X-coordinate {m}
    4.56548118601445,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.04824707210658,        !- Vertex 4 X-coordinate {m}
    4.56548118601445,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z26G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala02,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.34179898757309,        !- Vertex 1 X-coordinate {m}
    4.38696924201682,        !- Vertex 1 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 1 Z-coordinate {m}
    3.34179898757309,        !- Vertex 2 X-coordinate {m}
    -2.6130307579833,        !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    -3.65820101242677,       !- Vertex 3 X-coordinate {m}
    -2.6130307579833,        !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    -3.65820101242677,       !- Vertex 4 X-coordinate {m}
    4.38696924201682,        !- Vertex 4 Y-coordinate {m}
    5.77529135625809e-15;    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z26R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala02,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.34179898757309,        !- Vertex 1 X-coordinate {m}
    -2.6130307579833,        !- Vertex 1 Y-coordinate {m}
    3.10000000000001,        !- Vertex 1 Z-coordinate {m}
    3.34179898757309,        !- Vertex 2 X-coordinate {m}
    4.38696924201682,        !- Vertex 2 Y-coordinate {m}
    3.10000000000001,        !- Vertex 2 Z-coordinate {m}
    -3.65820101242677,       !- Vertex 3 X-coordinate {m}
    4.38696924201682,        !- Vertex 3 Y-coordinate {m}
    3.10000000000001,        !- Vertex 3 Z-coordinate {m}
    -3.65820101242677,       !- Vertex 4 X-coordinate {m}
    -2.6130307579833,        !- Vertex 4 Y-coordinate {m}
    3.10000000000001;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z26W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala02,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z27W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.65820101242677,       !- Vertex 1 X-coordinate {m}
    -2.6130307579833,        !- Vertex 1 Y-coordinate {m}
    3.10000000000001,        !- Vertex 1 Z-coordinate {m}
    -3.65820101242677,       !- Vertex 2 X-coordinate {m}
    -2.6130307579833,        !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    3.34179898757309,        !- Vertex 3 X-coordinate {m}
    -2.6130307579833,        !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    3.34179898757309,        !- Vertex 4 X-coordinate {m}
    -2.6130307579833,        !- Vertex 4 Y-coordinate {m}
    3.10000000000001;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z26W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala02,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z2W10,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.65820101242677,       !- Vertex 1 X-coordinate {m}
    4.38696924201682,        !- Vertex 1 Y-coordinate {m}
    3.10000000000001,        !- Vertex 1 Z-coordinate {m}
    -3.65820101242677,       !- Vertex 2 X-coordinate {m}
    4.38696924201682,        !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    -3.65820101242677,       !- Vertex 3 X-coordinate {m}
    -2.6130307579833,        !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    -3.65820101242677,       !- Vertex 4 X-coordinate {m}
    -2.6130307579833,        !- Vertex 4 Y-coordinate {m}
    3.10000000000001;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z26W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala02,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z9W1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.34179898757309,        !- Vertex 1 X-coordinate {m}
    4.38696924201682,        !- Vertex 1 Y-coordinate {m}
    3.10000000000001,        !- Vertex 1 Z-coordinate {m}
    3.34179898757309,        !- Vertex 2 X-coordinate {m}
    4.38696924201682,        !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    -3.65820101242677,       !- Vertex 3 X-coordinate {m}
    4.38696924201682,        !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    -3.65820101242677,       !- Vertex 4 X-coordinate {m}
    4.38696924201682,        !- Vertex 4 Y-coordinate {m}
    3.10000000000001;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z26W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala02,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.34179898757309,        !- Vertex 1 X-coordinate {m}
    -2.6130307579833,        !- Vertex 1 Y-coordinate {m}
    3.10000000000001,        !- Vertex 1 Z-coordinate {m}
    3.34179898757309,        !- Vertex 2 X-coordinate {m}
    -2.6130307579833,        !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    3.34179898757309,        !- Vertex 3 X-coordinate {m}
    4.38696924201682,        !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    3.34179898757309,        !- Vertex 4 X-coordinate {m}
    4.38696924201682,        !- Vertex 4 Y-coordinate {m}
    3.10000000000001;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z27G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala03,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.39559480302959,        !- Vertex 1 X-coordinate {m}
    4.87887925862441,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.39559480302959,        !- Vertex 2 X-coordinate {m}
    -2.12112074137547,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.60440519697027,       !- Vertex 3 X-coordinate {m}
    -2.12112074137547,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.60440519697027,       !- Vertex 4 X-coordinate {m}
    4.87887925862441,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z27R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala03,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.39559480302959,        !- Vertex 1 X-coordinate {m}
    -2.12112074137547,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.39559480302959,        !- Vertex 2 X-coordinate {m}
    4.87887925862441,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -2.60440519697027,       !- Vertex 3 X-coordinate {m}
    4.87887925862441,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -2.60440519697027,       !- Vertex 4 X-coordinate {m}
    -2.12112074137547,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z27W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala03,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z2W12,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.60440519697027,       !- Vertex 1 X-coordinate {m}
    -2.12112074137547,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.60440519697027,       !- Vertex 2 X-coordinate {m}
    -2.12112074137547,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.39559480302959,        !- Vertex 3 X-coordinate {m}
    -2.12112074137547,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.39559480302959,        !- Vertex 4 X-coordinate {m}
    -2.12112074137547,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z27W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala03,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z2W11,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.60440519697027,       !- Vertex 1 X-coordinate {m}
    4.87887925862441,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.60440519697027,       !- Vertex 2 X-coordinate {m}
    4.87887925862441,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.60440519697027,       !- Vertex 3 X-coordinate {m}
    -2.12112074137547,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.60440519697027,       !- Vertex 4 X-coordinate {m}
    -2.12112074137547,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z27W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala03,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z26W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.39559480302959,        !- Vertex 1 X-coordinate {m}
    4.87887925862441,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.39559480302959,        !- Vertex 2 X-coordinate {m}
    4.87887925862441,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.60440519697027,       !- Vertex 3 X-coordinate {m}
    4.87887925862441,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.60440519697027,       !- Vertex 4 X-coordinate {m}
    4.87887925862441,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z27W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala03,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.39559480302959,        !- Vertex 1 X-coordinate {m}
    2.37887925862437,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.39559480302959,        !- Vertex 2 X-coordinate {m}
    2.37887925862437,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.39559480302959,        !- Vertex 3 X-coordinate {m}
    4.87887925862441,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.39559480302959,        !- Vertex 4 X-coordinate {m}
    4.87887925862441,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z27W5,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala03,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z12W6,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.39559480302959,        !- Vertex 1 X-coordinate {m}
    -2.12112074137547,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.39559480302959,        !- Vertex 2 X-coordinate {m}
    -2.12112074137547,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.39559480302959,        !- Vertex 3 X-coordinate {m}
    2.37887925862437,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.39559480302959,        !- Vertex 4 X-coordinate {m}
    2.37887925862437,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z10G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala04,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.27016868174279,        !- Vertex 1 X-coordinate {m}
    4.46368077091193,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.27016868174279,        !- Vertex 2 X-coordinate {m}
    -2.53631922908791,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.72983131825707,       !- Vertex 3 X-coordinate {m}
    -2.53631922908791,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.72983131825707,       !- Vertex 4 X-coordinate {m}
    4.46368077091193,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z10R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala04,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.27016868174279,        !- Vertex 1 X-coordinate {m}
    -2.53631922908791,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.27016868174279,        !- Vertex 2 X-coordinate {m}
    4.46368077091193,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.72983131825707,       !- Vertex 3 X-coordinate {m}
    4.46368077091193,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.72983131825707,       !- Vertex 4 X-coordinate {m}
    -2.53631922908791,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z10W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala04,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z11W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.72983131825707,       !- Vertex 1 X-coordinate {m}
    -2.53631922908791,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.72983131825707,       !- Vertex 2 X-coordinate {m}
    -2.53631922908791,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.27016868174279,        !- Vertex 3 X-coordinate {m}
    -2.53631922908791,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.27016868174279,        !- Vertex 4 X-coordinate {m}
    -2.53631922908791,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z10W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala04,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z2W15 1,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.72983131825707,       !- Vertex 1 X-coordinate {m}
    4.46368077091193,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.72983131825707,       !- Vertex 2 X-coordinate {m}
    4.46368077091193,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.72983131825707,       !- Vertex 3 X-coordinate {m}
    -2.53631922908791,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.72983131825707,       !- Vertex 4 X-coordinate {m}
    -2.53631922908791,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z10W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala04,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z2W14,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.27016868174279,        !- Vertex 1 X-coordinate {m}
    4.46368077091193,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.27016868174279,        !- Vertex 2 X-coordinate {m}
    4.46368077091193,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.72983131825707,       !- Vertex 3 X-coordinate {m}
    4.46368077091193,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.72983131825707,       !- Vertex 4 X-coordinate {m}
    4.46368077091193,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z10W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala04,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z16W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.27016868174279,        !- Vertex 1 X-coordinate {m}
    -0.0363192290879025,     !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.27016868174279,        !- Vertex 2 X-coordinate {m}
    -0.0363192290879025,     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.27016868174279,        !- Vertex 3 X-coordinate {m}
    4.46368077091193,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.27016868174279,        !- Vertex 4 X-coordinate {m}
    4.46368077091193,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z10W5,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala04,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.27016868174279,        !- Vertex 1 X-coordinate {m}
    -2.53631922908791,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.27016868174279,        !- Vertex 2 X-coordinate {m}
    -2.53631922908791,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.27016868174279,        !- Vertex 3 X-coordinate {m}
    -0.0363192290879025,     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.27016868174279,        !- Vertex 4 X-coordinate {m}
    -0.0363192290879025,     !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z11G1,                   !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala05,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.10426230487659,        !- Vertex 1 X-coordinate {m}
    4.36841663311525,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.10426230487659,        !- Vertex 2 X-coordinate {m}
    -2.63158336688489,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.89573769512327,       !- Vertex 3 X-coordinate {m}
    -2.63158336688489,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.89573769512327,       !- Vertex 4 X-coordinate {m}
    4.36841663311525,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z11R1,                   !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala05,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.10426230487659,        !- Vertex 1 X-coordinate {m}
    -2.63158336688489,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.10426230487659,        !- Vertex 2 X-coordinate {m}
    4.36841663311525,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -2.89573769512327,       !- Vertex 3 X-coordinate {m}
    4.36841663311525,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -2.89573769512327,       !- Vertex 4 X-coordinate {m}
    -2.63158336688489,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z11W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala05,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z1W3,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.89573769512327,       !- Vertex 1 X-coordinate {m}
    -2.63158336688489,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.89573769512327,       !- Vertex 2 X-coordinate {m}
    -2.63158336688489,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.10426230487659,        !- Vertex 3 X-coordinate {m}
    -2.63158336688489,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.10426230487659,        !- Vertex 4 X-coordinate {m}
    -2.63158336688489,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z11W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala05,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z2W15,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.89573769512327,       !- Vertex 1 X-coordinate {m}
    4.36841663311525,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.89573769512327,       !- Vertex 2 X-coordinate {m}
    4.36841663311525,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.89573769512327,       !- Vertex 3 X-coordinate {m}
    -2.63158336688489,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.89573769512327,       !- Vertex 4 X-coordinate {m}
    -2.63158336688489,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z11W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala05,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z10W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.10426230487659,        !- Vertex 1 X-coordinate {m}
    4.36841663311525,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.10426230487659,        !- Vertex 2 X-coordinate {m}
    4.36841663311525,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.89573769512327,       !- Vertex 3 X-coordinate {m}
    4.36841663311525,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.89573769512327,       !- Vertex 4 X-coordinate {m}
    4.36841663311525,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z11W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala05,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.10426230487659,        !- Vertex 1 X-coordinate {m}
    -2.63158336688489,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.10426230487659,        !- Vertex 2 X-coordinate {m}
    -2.63158336688489,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.10426230487659,        !- Vertex 3 X-coordinate {m}
    4.36841663311525,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.10426230487659,        !- Vertex 4 X-coordinate {m}
    4.36841663311525,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z1G1,                    !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala06,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.24767463935678,        !- Vertex 1 X-coordinate {m}
    2.66254639116455,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.24767463935678,        !- Vertex 2 X-coordinate {m}
    -4.3374536088353,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.75232536064307,       !- Vertex 3 X-coordinate {m}
    -4.3374536088353,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.75232536064307,       !- Vertex 4 X-coordinate {m}
    2.66254639116455,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z1R1,                    !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala06,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.24767463935678,        !- Vertex 1 X-coordinate {m}
    -4.3374536088353,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.24767463935678,        !- Vertex 2 X-coordinate {m}
    2.66254639116455,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -2.75232536064307,       !- Vertex 3 X-coordinate {m}
    2.66254639116455,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -2.75232536064307,       !- Vertex 4 X-coordinate {m}
    -4.3374536088353,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z1W1,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala06,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.75232536064307,       !- Vertex 1 X-coordinate {m}
    -4.3374536088353,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.75232536064307,       !- Vertex 2 X-coordinate {m}
    -4.3374536088353,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.24767463935678,        !- Vertex 3 X-coordinate {m}
    -4.3374536088353,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.24767463935678,        !- Vertex 4 X-coordinate {m}
    -4.3374536088353,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z1W2,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala06,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z2W16,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.75232536064307,       !- Vertex 1 X-coordinate {m}
    2.66254639116455,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.75232536064307,       !- Vertex 2 X-coordinate {m}
    2.66254639116455,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.75232536064307,       !- Vertex 3 X-coordinate {m}
    -4.3374536088353,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.75232536064307,       !- Vertex 4 X-coordinate {m}
    -4.3374536088353,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z1W3,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala06,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z11W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.24767463935678,        !- Vertex 1 X-coordinate {m}
    2.66254639116455,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.24767463935678,        !- Vertex 2 X-coordinate {m}
    2.66254639116455,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.75232536064307,       !- Vertex 3 X-coordinate {m}
    2.66254639116455,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.75232536064307,       !- Vertex 4 X-coordinate {m}
    2.66254639116455,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z1W4,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala06,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.24767463935678,        !- Vertex 1 X-coordinate {m}
    -4.3374536088353,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    4.24767463935678,        !- Vertex 2 X-coordinate {m}
    -4.3374536088353,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.24767463935678,        !- Vertex 3 X-coordinate {m}
    2.66254639116455,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.24767463935678,        !- Vertex 4 X-coordinate {m}
    2.66254639116455,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z8G1,                    !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala07,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.00389493467518,       !- Vertex 1 X-coordinate {m}
    4.22734819822516,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.99610506532467,        !- Vertex 2 X-coordinate {m}
    4.22734819822515,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.99610506532467,        !- Vertex 3 X-coordinate {m}
    -5.77265180177486,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.00389493467518,       !- Vertex 4 X-coordinate {m}
    -5.77265180177486,       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z8R1,                    !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala07,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.99610506532467,        !- Vertex 1 X-coordinate {m}
    -5.77265180177486,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.99610506532467,        !- Vertex 2 X-coordinate {m}
    4.22734819822515,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -4.00389493467518,       !- Vertex 3 X-coordinate {m}
    4.22734819822516,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -4.00389493467518,       !- Vertex 4 X-coordinate {m}
    -5.77265180177486,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z8W1,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala07,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z7W3,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.00389493467518,       !- Vertex 1 X-coordinate {m}
    -5.77265180177486,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -4.00389493467518,       !- Vertex 2 X-coordinate {m}
    -5.77265180177486,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.99610506532467,        !- Vertex 3 X-coordinate {m}
    -5.77265180177486,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.99610506532467,        !- Vertex 4 X-coordinate {m}
    -5.77265180177486,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z8W2,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala07,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.00389493467518,       !- Vertex 1 X-coordinate {m}
    4.22734819822516,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -4.00389493467518,       !- Vertex 2 X-coordinate {m}
    4.22734819822516,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.00389493467518,       !- Vertex 3 X-coordinate {m}
    -5.77265180177486,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.00389493467518,       !- Vertex 4 X-coordinate {m}
    -5.77265180177486,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z8W3,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala07,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.99610506532467,        !- Vertex 1 X-coordinate {m}
    4.22734819822515,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.99610506532467,        !- Vertex 2 X-coordinate {m}
    4.22734819822515,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.00389493467518,       !- Vertex 3 X-coordinate {m}
    4.22734819822516,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.00389493467518,       !- Vertex 4 X-coordinate {m}
    4.22734819822516,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z8W4,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala07,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z2W7,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.99610506532467,        !- Vertex 1 X-coordinate {m}
    -5.77265180177486,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.99610506532467,        !- Vertex 2 X-coordinate {m}
    -5.77265180177486,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.99610506532467,        !- Vertex 3 X-coordinate {m}
    4.22734819822515,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.99610506532467,        !- Vertex 4 X-coordinate {m}
    4.22734819822515,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z7G1,                    !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala08,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.26413826431606,        !- Vertex 1 X-coordinate {m}
    2.28217526574454,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.26413826431606,        !- Vertex 2 X-coordinate {m}
    -4.71782473425533,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.73586173568379,       !- Vertex 3 X-coordinate {m}
    -4.71782473425533,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.73586173568379,       !- Vertex 4 X-coordinate {m}
    2.28217526574454,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z7R1,                    !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala08,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.26413826431606,        !- Vertex 1 X-coordinate {m}
    -4.71782473425533,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.26413826431606,        !- Vertex 2 X-coordinate {m}
    2.28217526574454,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.73586173568379,       !- Vertex 3 X-coordinate {m}
    2.28217526574454,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.73586173568379,       !- Vertex 4 X-coordinate {m}
    -4.71782473425533,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z7W1,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala08,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z6W3,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.73586173568379,       !- Vertex 1 X-coordinate {m}
    -4.71782473425533,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.73586173568379,       !- Vertex 2 X-coordinate {m}
    -4.71782473425533,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.26413826431606,        !- Vertex 3 X-coordinate {m}
    -4.71782473425533,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.26413826431606,        !- Vertex 4 X-coordinate {m}
    -4.71782473425533,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z7W2,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala08,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.73586173568379,       !- Vertex 1 X-coordinate {m}
    2.28217526574454,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.73586173568379,       !- Vertex 2 X-coordinate {m}
    2.28217526574454,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.73586173568379,       !- Vertex 3 X-coordinate {m}
    -4.71782473425533,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.73586173568379,       !- Vertex 4 X-coordinate {m}
    -4.71782473425533,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z7W3,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala08,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z8W1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.26413826431606,        !- Vertex 1 X-coordinate {m}
    2.28217526574454,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.26413826431606,        !- Vertex 2 X-coordinate {m}
    2.28217526574454,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.73586173568379,       !- Vertex 3 X-coordinate {m}
    2.28217526574454,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.73586173568379,       !- Vertex 4 X-coordinate {m}
    2.28217526574454,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z7W4,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala08,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z2W6,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.26413826431606,        !- Vertex 1 X-coordinate {m}
    -4.71782473425533,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.26413826431606,        !- Vertex 2 X-coordinate {m}
    -4.71782473425533,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.26413826431606,        !- Vertex 3 X-coordinate {m}
    2.28217526574454,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.26413826431606,        !- Vertex 4 X-coordinate {m}
    2.28217526574454,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z6G1,                    !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala09,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.96835875150371,        !- Vertex 1 X-coordinate {m}
    3.37603744761927,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.96835875150371,        !- Vertex 2 X-coordinate {m}
    -3.62396255238087,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.03164124849614,       !- Vertex 3 X-coordinate {m}
    -3.62396255238087,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.03164124849614,       !- Vertex 4 X-coordinate {m}
    3.37603744761927,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z6R1,                    !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala09,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.96835875150371,        !- Vertex 1 X-coordinate {m}
    -3.62396255238087,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.96835875150371,        !- Vertex 2 X-coordinate {m}
    3.37603744761927,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -4.03164124849614,       !- Vertex 3 X-coordinate {m}
    3.37603744761927,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -4.03164124849614,       !- Vertex 4 X-coordinate {m}
    -3.62396255238087,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z6W1,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala09,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z5W3,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.03164124849614,       !- Vertex 1 X-coordinate {m}
    -3.62396255238087,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -4.03164124849614,       !- Vertex 2 X-coordinate {m}
    -3.62396255238087,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.96835875150371,        !- Vertex 3 X-coordinate {m}
    -3.62396255238087,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.96835875150371,        !- Vertex 4 X-coordinate {m}
    -3.62396255238087,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z6W2,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala09,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.03164124849614,       !- Vertex 1 X-coordinate {m}
    3.37603744761927,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -4.03164124849614,       !- Vertex 2 X-coordinate {m}
    3.37603744761927,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.03164124849614,       !- Vertex 3 X-coordinate {m}
    -3.62396255238087,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.03164124849614,       !- Vertex 4 X-coordinate {m}
    -3.62396255238087,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z6W3,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala09,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z7W1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.96835875150371,        !- Vertex 1 X-coordinate {m}
    3.37603744761927,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.96835875150371,        !- Vertex 2 X-coordinate {m}
    3.37603744761927,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.03164124849614,       !- Vertex 3 X-coordinate {m}
    3.37603744761927,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.03164124849614,       !- Vertex 4 X-coordinate {m}
    3.37603744761927,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z6W4,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala09,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z2W5,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.96835875150371,        !- Vertex 1 X-coordinate {m}
    -3.62396255238087,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.96835875150371,        !- Vertex 2 X-coordinate {m}
    -3.62396255238087,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.96835875150371,        !- Vertex 3 X-coordinate {m}
    3.37603744761927,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.96835875150371,        !- Vertex 4 X-coordinate {m}
    3.37603744761927,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z5G1,                    !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala10,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.27373271153872,        !- Vertex 1 X-coordinate {m}
    3.44202901477903,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.27373271153872,        !- Vertex 2 X-coordinate {m}
    -3.55797098522081,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.72626728846113,       !- Vertex 3 X-coordinate {m}
    -3.55797098522081,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.72626728846113,       !- Vertex 4 X-coordinate {m}
    3.44202901477903,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z5R1,                    !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala10,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.27373271153872,        !- Vertex 1 X-coordinate {m}
    -3.55797098522081,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.27373271153872,        !- Vertex 2 X-coordinate {m}
    3.44202901477903,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -4.72626728846113,       !- Vertex 3 X-coordinate {m}
    3.44202901477903,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -4.72626728846113,       !- Vertex 4 X-coordinate {m}
    -3.55797098522081,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z5W1,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala10,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z4W3,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.72626728846113,       !- Vertex 1 X-coordinate {m}
    -3.55797098522081,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -4.72626728846113,       !- Vertex 2 X-coordinate {m}
    -3.55797098522081,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.27373271153872,        !- Vertex 3 X-coordinate {m}
    -3.55797098522081,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.27373271153872,        !- Vertex 4 X-coordinate {m}
    -3.55797098522081,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z5W2,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala10,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.72626728846113,       !- Vertex 1 X-coordinate {m}
    3.44202901477903,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -4.72626728846113,       !- Vertex 2 X-coordinate {m}
    3.44202901477903,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.72626728846113,       !- Vertex 3 X-coordinate {m}
    -3.55797098522081,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.72626728846113,       !- Vertex 4 X-coordinate {m}
    -3.55797098522081,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z5W3,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala10,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z6W1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.27373271153872,        !- Vertex 1 X-coordinate {m}
    3.44202901477903,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.27373271153872,        !- Vertex 2 X-coordinate {m}
    3.44202901477903,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.72626728846113,       !- Vertex 3 X-coordinate {m}
    3.44202901477903,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.72626728846113,       !- Vertex 4 X-coordinate {m}
    3.44202901477903,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z5W4,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala10,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z2W4,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.27373271153872,        !- Vertex 1 X-coordinate {m}
    -3.55797098522081,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.27373271153872,        !- Vertex 2 X-coordinate {m}
    -3.55797098522081,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.27373271153872,        !- Vertex 3 X-coordinate {m}
    3.44202901477903,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.27373271153872,        !- Vertex 4 X-coordinate {m}
    3.44202901477903,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z4G1,                    !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala11,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.73814708887907,        !- Vertex 1 X-coordinate {m}
    2.86843931270789,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.73814708887907,        !- Vertex 2 X-coordinate {m}
    -4.13156068729225,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.26185291112078,       !- Vertex 3 X-coordinate {m}
    -4.13156068729225,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.26185291112078,       !- Vertex 4 X-coordinate {m}
    2.86843931270789,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z4R1,                    !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala11,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.73814708887907,        !- Vertex 1 X-coordinate {m}
    -4.13156068729225,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.73814708887907,        !- Vertex 2 X-coordinate {m}
    2.86843931270789,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.26185291112078,       !- Vertex 3 X-coordinate {m}
    2.86843931270789,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.26185291112078,       !- Vertex 4 X-coordinate {m}
    -4.13156068729225,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z4W1,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala11,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z3W3,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.26185291112078,       !- Vertex 1 X-coordinate {m}
    -4.13156068729225,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.26185291112078,       !- Vertex 2 X-coordinate {m}
    -4.13156068729225,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.73814708887907,        !- Vertex 3 X-coordinate {m}
    -4.13156068729225,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.73814708887907,        !- Vertex 4 X-coordinate {m}
    -4.13156068729225,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z4W2,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala11,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.26185291112078,       !- Vertex 1 X-coordinate {m}
    2.86843931270789,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.26185291112078,       !- Vertex 2 X-coordinate {m}
    2.86843931270789,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.26185291112078,       !- Vertex 3 X-coordinate {m}
    -4.13156068729225,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.26185291112078,       !- Vertex 4 X-coordinate {m}
    -4.13156068729225,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z4W3,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala11,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z5W1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.73814708887907,        !- Vertex 1 X-coordinate {m}
    2.86843931270789,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.73814708887907,        !- Vertex 2 X-coordinate {m}
    2.86843931270789,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.26185291112078,       !- Vertex 3 X-coordinate {m}
    2.86843931270789,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.26185291112078,       !- Vertex 4 X-coordinate {m}
    2.86843931270789,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z4W4,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala11,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z2W3,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.73814708887907,        !- Vertex 1 X-coordinate {m}
    -4.13156068729225,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.73814708887907,        !- Vertex 2 X-coordinate {m}
    -4.13156068729225,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.73814708887907,        !- Vertex 3 X-coordinate {m}
    2.86843931270789,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.73814708887907,        !- Vertex 4 X-coordinate {m}
    2.86843931270789,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z3G1,                    !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala12,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.90255063287763,        !- Vertex 1 X-coordinate {m}
    2.87590103174271,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.90255063287763,        !- Vertex 2 X-coordinate {m}
    -4.12409896825714,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.09744936712222,       !- Vertex 3 X-coordinate {m}
    -4.12409896825714,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.09744936712222,       !- Vertex 4 X-coordinate {m}
    2.87590103174271,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z3R1,                    !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala12,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.90255063287763,        !- Vertex 1 X-coordinate {m}
    -4.12409896825714,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.90255063287763,        !- Vertex 2 X-coordinate {m}
    2.87590103174271,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.09744936712222,       !- Vertex 3 X-coordinate {m}
    2.87590103174271,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.09744936712222,       !- Vertex 4 X-coordinate {m}
    -4.12409896825714,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z3W1,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala12,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.09744936712222,       !- Vertex 1 X-coordinate {m}
    -4.12409896825714,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.09744936712222,       !- Vertex 2 X-coordinate {m}
    -4.12409896825714,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.90255063287763,        !- Vertex 3 X-coordinate {m}
    -4.12409896825714,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.90255063287763,        !- Vertex 4 X-coordinate {m}
    -4.12409896825714,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z3W2,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala12,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.09744936712222,       !- Vertex 1 X-coordinate {m}
    2.87590103174271,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.09744936712222,       !- Vertex 2 X-coordinate {m}
    2.87590103174271,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.09744936712222,       !- Vertex 3 X-coordinate {m}
    -4.12409896825714,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.09744936712222,       !- Vertex 4 X-coordinate {m}
    -4.12409896825714,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z3W3,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala12,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z4W1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.90255063287763,        !- Vertex 1 X-coordinate {m}
    2.87590103174271,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.90255063287763,        !- Vertex 2 X-coordinate {m}
    2.87590103174271,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.09744936712222,       !- Vertex 3 X-coordinate {m}
    2.87590103174271,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.09744936712222,       !- Vertex 4 X-coordinate {m}
    2.87590103174271,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z3W4,                    !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala12,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z2W2,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.90255063287763,        !- Vertex 1 X-coordinate {m}
    -4.12409896825714,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.90255063287763,        !- Vertex 2 X-coordinate {m}
    -4.12409896825714,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.90255063287763,        !- Vertex 3 X-coordinate {m}
    2.87590103174271,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.90255063287763,        !- Vertex 4 X-coordinate {m}
    2.87590103174271,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z25W1,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z20W13,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.91286830579678,       !- Vertex 1 X-coordinate {m}
    -2.08429419013369,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.91286830579678,       !- Vertex 2 X-coordinate {m}
    -2.08429419013369,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.58713169420325,        !- Vertex 3 X-coordinate {m}
    -2.08429419013369,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.58713169420325,        !- Vertex 4 X-coordinate {m}
    -2.08429419013369,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z25W2,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z20W12,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.91286830579678,       !- Vertex 1 X-coordinate {m}
    5.91570580986619,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -3.91286830579678,       !- Vertex 2 X-coordinate {m}
    5.91570580986619,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.91286830579678,       !- Vertex 3 X-coordinate {m}
    -2.08429419013369,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.91286830579678,       !- Vertex 4 X-coordinate {m}
    -2.08429419013369,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z25W3,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z23W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.412868305796708,      !- Vertex 1 X-coordinate {m}
    5.91570580986619,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -0.412868305796708,      !- Vertex 2 X-coordinate {m}
    5.91570580986619,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.91286830579678,       !- Vertex 3 X-coordinate {m}
    5.91570580986619,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.91286830579678,       !- Vertex 4 X-coordinate {m}
    5.91570580986619,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z25W4,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z24W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.412868305796708,      !- Vertex 1 X-coordinate {m}
    2.41570580986641,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -0.412868305796708,      !- Vertex 2 X-coordinate {m}
    2.41570580986641,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.412868305796708,      !- Vertex 3 X-coordinate {m}
    5.91570580986619,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.412868305796708,      !- Vertex 4 X-coordinate {m}
    5.91570580986619,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z25W5,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Z24W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.58713169420325,        !- Vertex 1 X-coordinate {m}
    2.41570580986641,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.58713169420325,        !- Vertex 2 X-coordinate {m}
    2.41570580986641,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.412868305796708,      !- Vertex 3 X-coordinate {m}
    2.41570580986641,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.412868305796708,      !- Vertex 4 X-coordinate {m}
    2.41570580986641,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z25W6,                   !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.58713169420325,        !- Vertex 1 X-coordinate {m}
    -2.08429419013369,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.58713169420325,        !- Vertex 2 X-coordinate {m}
    -2.08429419013369,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.58713169420325,        !- Vertex 3 X-coordinate {m}
    2.41570580986641,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.58713169420325,        !- Vertex 4 X-coordinate {m}
    2.41570580986641,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z25R1_1,                 !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Secretaria,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -.41286830531293,        !- Vertex 1 X-coordinate {m}
    2.41570581,              !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -.41286831,              !- Vertex 2 X-coordinate {m}
    5.91570581,              !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.91286831,             !- Vertex 3 X-coordinate {m}
    5.91570581,              !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.91286831,             !- Vertex 4 X-coordinate {m}
    2.41570581,              !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z25R1_2,                 !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Secretaria,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.58713169,              !- Vertex 1 X-coordinate {m}
    -2.08429419,             !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    3.58713169,              !- Vertex 2 X-coordinate {m}
    2.41570581,              !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -3.91286831,             !- Vertex 3 X-coordinate {m}
    2.41570581,              !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -3.91286831,             !- Vertex 4 X-coordinate {m}
    -2.08429419,             !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20R1_1,                 !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Recepcao,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.6051171,               !- Vertex 1 X-coordinate {m}
    -17.6164026,             !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    9.6051171,               !- Vertex 2 X-coordinate {m}
    4.27312638,              !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    2.60478738,              !- Vertex 3 X-coordinate {m}
    4.27312638,              !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    2.60478738,              !- Vertex 4 X-coordinate {m}
    -17.6164026,             !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20R1_2,                 !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Recepcao,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.60478738,              !- Vertex 1 X-coordinate {m}
    -5.72687362,             !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.60478738,              !- Vertex 2 X-coordinate {m}
    4.27312638,              !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -5.3948829,              !- Vertex 3 X-coordinate {m}
    4.27312638,              !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -5.3948829,              !- Vertex 4 X-coordinate {m}
    -5.72687362,             !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20R1_3,                 !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Recepcao,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.1051171,               !- Vertex 1 X-coordinate {m}
    4.27312638,              !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    2.1051171,               !- Vertex 2 X-coordinate {m}
    18.27312638,             !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    0.6051171,               !- Vertex 3 X-coordinate {m}
    18.27312638,             !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    0.6051171,               !- Vertex 4 X-coordinate {m}
    4.27312638,              !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2R1_1,                  !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Corredor,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.39954189,              !- Vertex 1 X-coordinate {m}
    7.29760553,              !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    8.39954189,              !- Vertex 2 X-coordinate {m}
    10.29760554,             !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    1.3995419,               !- Vertex 3 X-coordinate {m}
    10.29760554,             !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    1.3995419,               !- Vertex 4 X-coordinate {m}
    7.29760554,              !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2R1_2,                  !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Corredor,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.3995419,               !- Vertex 1 X-coordinate {m}
    -13.70239446,            !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    1.3995419,               !- Vertex 2 X-coordinate {m}
    31.29760554,             !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -1.6004581,              !- Vertex 3 X-coordinate {m}
    31.29760554,             !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -1.6004581,              !- Vertex 4 X-coordinate {m}
    -13.70239447,            !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2G1_1,                  !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Corredor,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.39954189,              !- Vertex 1 X-coordinate {m}
    7.29760553,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    8.39954189,              !- Vertex 2 X-coordinate {m}
    10.29760554,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.3995419,               !- Vertex 3 X-coordinate {m}
    10.29760554,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.3995419,               !- Vertex 4 X-coordinate {m}
    7.29760554,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z2G1_2,                  !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Corredor,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.3995419,               !- Vertex 1 X-coordinate {m}
    -13.70239446,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.3995419,               !- Vertex 2 X-coordinate {m}
    31.29760554,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.6004581,              !- Vertex 3 X-coordinate {m}
    31.29760554,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.6004581,              !- Vertex 4 X-coordinate {m}
    -13.70239447,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z25G1_1,                 !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Secretaria,              !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -.41286830531293,        !- Vertex 1 X-coordinate {m}
    2.41570581,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.41286831,              !- Vertex 2 X-coordinate {m}
    5.91570581,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.91286831,             !- Vertex 3 X-coordinate {m}
    5.91570581,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.91286831,             !- Vertex 4 X-coordinate {m}
    2.41570581,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z25G1_2,                 !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Secretaria,              !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.58713169,              !- Vertex 1 X-coordinate {m}
    -2.08429419,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.58713169,              !- Vertex 2 X-coordinate {m}
    2.41570581,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.91286831,             !- Vertex 3 X-coordinate {m}
    2.41570581,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.91286831,             !- Vertex 4 X-coordinate {m}
    -2.08429419,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20G1_1,                 !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Recepcao,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.6051171,               !- Vertex 1 X-coordinate {m}
    -17.6164026,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    9.6051171,               !- Vertex 2 X-coordinate {m}
    4.27312638,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.60478738,              !- Vertex 3 X-coordinate {m}
    4.27312638,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.60478738,              !- Vertex 4 X-coordinate {m}
    -17.6164026,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20G1_2,                 !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Recepcao,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.60478738,              !- Vertex 1 X-coordinate {m}
    -5.72687362,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.60478738,              !- Vertex 2 X-coordinate {m}
    4.27312638,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.3948829,              !- Vertex 3 X-coordinate {m}
    4.27312638,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5.3948829,              !- Vertex 4 X-coordinate {m}
    -5.72687362,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Z20G1_3,                 !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Recepcao,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.1051171,               !- Vertex 1 X-coordinate {m}
    4.27312638,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.1051171,               !- Vertex 2 X-coordinate {m}
    18.27312638,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.6051171,               !- Vertex 3 X-coordinate {m}
    18.27312638,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.6051171,               !- Vertex 4 X-coordinate {m}
    4.27312638,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Janela_Administrativo01, !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z21W2,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.96522691653774,       !- Vertex 1 X-coordinate {m}
    3.94666697267003,        !- Vertex 1 Y-coordinate {m}
    2.27547309708536,        !- Vertex 1 Z-coordinate {m}
    -1.96522691653774,       !- Vertex 2 X-coordinate {m}
    3.94666697267003,        !- Vertex 2 Y-coordinate {m}
    1.03547309708536,        !- Vertex 2 Z-coordinate {m}
    -1.96522691653774,       !- Vertex 3 X-coordinate {m}
    -2.05333302732997,       !- Vertex 3 Y-coordinate {m}
    1.03547309708536,        !- Vertex 3 Z-coordinate {m}
    -1.96522691653774,       !- Vertex 4 X-coordinate {m}
    -2.05333302732997,       !- Vertex 4 Y-coordinate {m}
    2.27547309708536;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Administrativo01,  !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z21W4,                   !- Building Surface Name
    Porta06_Recepcao,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.03477308346236,        !- Vertex 1 X-coordinate {m}
    1.64665663840796,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.03477308346236,        !- Vertex 2 X-coordinate {m}
    1.64665663840796,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.03477308346236,        !- Vertex 3 X-coordinate {m}
    2.44665663840796,        !- Vertex 3 Y-coordinate {m}
    -3.60955709766131e-16,   !- Vertex 3 Z-coordinate {m}
    4.03477308346236,        !- Vertex 4 X-coordinate {m}
    2.44665663840796,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Administrativo02, !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z22W2,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.43162260060084,       !- Vertex 1 X-coordinate {m}
    2.96485041038062,        !- Vertex 1 Y-coordinate {m}
    2.26564419211401,        !- Vertex 1 Z-coordinate {m}
    -3.43162260060084,       !- Vertex 2 X-coordinate {m}
    2.96485041038062,        !- Vertex 2 Y-coordinate {m}
    0.865644192114008,       !- Vertex 2 Z-coordinate {m}
    -3.43162260060084,       !- Vertex 3 X-coordinate {m}
    -1.03514958961938,       !- Vertex 3 Y-coordinate {m}
    0.865644192114008,       !- Vertex 3 Z-coordinate {m}
    -3.43162260060084,       !- Vertex 4 X-coordinate {m}
    -1.03514958961938,       !- Vertex 4 Y-coordinate {m}
    2.26564419211401;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Administrativo02,  !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z22W4,                   !- Building Surface Name
    Porta07_Recepcao,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.56837739939926,        !- Vertex 1 X-coordinate {m}
    -1.05578992594385,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    2.56837739939926,        !- Vertex 2 X-coordinate {m}
    -1.05578992594385,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.56837739939926,        !- Vertex 3 X-coordinate {m}
    -0.255789925943851,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.56837739939926,        !- Vertex 4 X-coordinate {m}
    -0.255789925943851,      !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Administrativo03, !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z17W1,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.8136370479683,        !- Vertex 1 X-coordinate {m}
    -3.58020635789952,       !- Vertex 1 Y-coordinate {m}
    2.52174333418807,        !- Vertex 1 Z-coordinate {m}
    -2.8136370479683,        !- Vertex 2 X-coordinate {m}
    -3.58020635789952,       !- Vertex 2 Y-coordinate {m}
    1.43174333418807,        !- Vertex 2 Z-coordinate {m}
    0.186362952031701,       !- Vertex 3 X-coordinate {m}
    -3.58020635789952,       !- Vertex 3 Y-coordinate {m}
    1.43174333418807,        !- Vertex 3 Z-coordinate {m}
    0.186362952031701,       !- Vertex 4 X-coordinate {m}
    -3.58020635789952,       !- Vertex 4 Y-coordinate {m}
    2.52174333418807;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Administrativo03,  !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z17W3,                   !- Building Surface Name
    Porta02_Recepcao,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.18354993175368,       !- Vertex 1 X-coordinate {m}
    2.53026466404325,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -1.18354993175368,       !- Vertex 2 X-coordinate {m}
    2.53026466404325,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.98354993175368,       !- Vertex 3 X-coordinate {m}
    2.53026466404325,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.98354993175368,       !- Vertex 4 X-coordinate {m}
    2.53026466404325,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Banheiro01,       !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z15W1,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.861712332119678,      !- Vertex 1 X-coordinate {m}
    -1.9767160593689,        !- Vertex 1 Y-coordinate {m}
    1.98398135893238,        !- Vertex 1 Z-coordinate {m}
    -0.861712332119678,      !- Vertex 2 X-coordinate {m}
    -1.9767160593689,        !- Vertex 2 Y-coordinate {m}
    0.933981358932384,       !- Vertex 2 Z-coordinate {m}
    0.638287667880321,       !- Vertex 3 X-coordinate {m}
    -1.9767160593689,        !- Vertex 3 Y-coordinate {m}
    0.933981358932384,       !- Vertex 3 Z-coordinate {m}
    0.638287667880321,       !- Vertex 4 X-coordinate {m}
    -1.9767160593689,        !- Vertex 4 Y-coordinate {m}
    1.98398135893238;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Banheiro01,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z15W3,                   !- Building Surface Name
    Porta03_Refeitorio,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.189869541078014,       !- Vertex 1 X-coordinate {m}
    2.52328394063093,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0.189869541078014,       !- Vertex 2 X-coordinate {m}
    2.52328394063093,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.610130458921986,      !- Vertex 3 X-coordinate {m}
    2.52328394063093,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.610130458921986,      !- Vertex 4 X-coordinate {m}
    2.52328394063093,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Banheiro02,       !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z14W1,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.639617296508854,      !- Vertex 1 X-coordinate {m}
    -1.9041983839189,        !- Vertex 1 Y-coordinate {m}
    1.98266227580042,        !- Vertex 1 Z-coordinate {m}
    -0.639617296508854,      !- Vertex 2 X-coordinate {m}
    -1.9041983839189,        !- Vertex 2 Y-coordinate {m}
    0.822662275800419,       !- Vertex 2 Z-coordinate {m}
    1.36038270349115,        !- Vertex 3 X-coordinate {m}
    -1.9041983839189,        !- Vertex 3 Y-coordinate {m}
    0.822662275800419,       !- Vertex 3 Z-coordinate {m}
    1.36038270349115,        !- Vertex 4 X-coordinate {m}
    -1.9041983839189,        !- Vertex 4 Y-coordinate {m}
    1.98266227580042;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Banheiro02,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z14W3,                   !- Building Surface Name
    Porta04_Refeitorio,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.610852826642556,       !- Vertex 1 X-coordinate {m}
    2.59580161608093,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0.610852826642556,       !- Vertex 2 X-coordinate {m}
    2.59580161608093,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.189147173357447,      !- Vertex 3 X-coordinate {m}
    2.59580161608093,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.189147173357447,      !- Vertex 4 X-coordinate {m}
    2.59580161608093,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Banheiro03,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z24W2,                   !- Building Surface Name
    Porta02_Secretaria,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.74252478804221,       !- Vertex 1 X-coordinate {m}
    0.605673057189994,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -1.74252478804221,       !- Vertex 2 X-coordinate {m}
    0.605673057189994,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.74252478804221,       !- Vertex 3 X-coordinate {m}
    -0.194326942810009,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.74252478804221,       !- Vertex 4 X-coordinate {m}
    -0.194326942810009,      !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Banheiro03,       !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z24W4,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.25747521195774,        !- Vertex 1 X-coordinate {m}
    -0.725644539919022,      !- Vertex 1 Y-coordinate {m}
    2.12761518815291,        !- Vertex 1 Z-coordinate {m}
    2.25747521195774,        !- Vertex 2 X-coordinate {m}
    -0.725644539919022,      !- Vertex 2 Y-coordinate {m}
    1.20761518815291,        !- Vertex 2 Z-coordinate {m}
    2.25747521195774,        !- Vertex 3 X-coordinate {m}
    1.27435546008098,        !- Vertex 3 Y-coordinate {m}
    1.20761518815291,        !- Vertex 3 Z-coordinate {m}
    2.25747521195774,        !- Vertex 4 X-coordinate {m}
    1.27435546008098,        !- Vertex 4 Y-coordinate {m}
    2.12761518815291;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Biblioteca,       !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z19W2,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.00717397346404,       !- Vertex 1 X-coordinate {m}
    -0.364091032187897,      !- Vertex 1 Y-coordinate {m}
    2.62077949638866,        !- Vertex 1 Z-coordinate {m}
    -3.00717397346404,       !- Vertex 2 X-coordinate {m}
    -0.364091032187897,      !- Vertex 2 Y-coordinate {m}
    0.58077949638866,        !- Vertex 2 Z-coordinate {m}
    -3.00717397346404,       !- Vertex 3 X-coordinate {m}
    -3.3640910321879,        !- Vertex 3 Y-coordinate {m}
    0.58077949638866,        !- Vertex 3 Z-coordinate {m}
    -3.00717397346404,       !- Vertex 4 X-coordinate {m}
    -3.3640910321879,        !- Vertex 4 Y-coordinate {m}
    2.62077949638866;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Biblioteca,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z19W5,                   !- Building Surface Name
    Porta04_Recepcao,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.99249630526188,        !- Vertex 1 X-coordinate {m}
    -2.81424093336158,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.99249630526188,        !- Vertex 2 X-coordinate {m}
    -2.81424093336158,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.99249630526188,        !- Vertex 3 X-coordinate {m}
    -2.01424093336158,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.99249630526188,        !- Vertex 4 X-coordinate {m}
    -2.01424093336158,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta11_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z2W10,                   !- Building Surface Name
    Porta_Sala02,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.39954189965785,        !- Vertex 1 X-coordinate {m}
    19.5354292886417,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.39954189965785,        !- Vertex 2 X-coordinate {m}
    19.5354292886417,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.39954189965785,        !- Vertex 3 X-coordinate {m}
    20.3354292886417,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.39954189965785,        !- Vertex 4 X-coordinate {m}
    20.3354292886417,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta12_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z2W11,                   !- Building Surface Name
    Porta_Sala03,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.39954189965785,        !- Vertex 1 X-coordinate {m}
    12.0065284682937,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.39954189965785,        !- Vertex 2 X-coordinate {m}
    12.0065284682937,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.39954189965785,        !- Vertex 3 X-coordinate {m}
    12.8065284682937,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.39954189965785,        !- Vertex 4 X-coordinate {m}
    12.8065284682937,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta13_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z2W13,                   !- Building Surface Name
    Porta01_Refeitorio,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.3995418996577,         !- Vertex 1 X-coordinate {m}
    7.34948585008823,        !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    8.3995418996577,         !- Vertex 2 X-coordinate {m}
    7.34948585008823,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.3995418996577,         !- Vertex 3 X-coordinate {m}
    10.1794858500882,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.3995418996577,         !- Vertex 4 X-coordinate {m}
    10.1794858500882,        !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta02_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z2W15,                   !- Building Surface Name
    Porta_Sala05,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.39954189965785,        !- Vertex 1 X-coordinate {m}
    -1.99469577640076,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.39954189965785,        !- Vertex 2 X-coordinate {m}
    -1.99469577640076,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.39954189965785,        !- Vertex 3 X-coordinate {m}
    -1.19469577640076,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.39954189965785,        !- Vertex 4 X-coordinate {m}
    -1.19469577640076,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta03_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z2W15 1,                 !- Building Surface Name
    Porta_Sala04,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.39954189965785,        !- Vertex 1 X-coordinate {m}
    4.67876882407407,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.39954189965785,        !- Vertex 2 X-coordinate {m}
    4.67876882407407,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.39954189965785,        !- Vertex 3 X-coordinate {m}
    5.47876882407407,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.39954189965785,        !- Vertex 4 X-coordinate {m}
    5.47876882407407,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta01_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z2W16,                   !- Building Surface Name
    Porta_Sala06,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.39954189965785,        !- Vertex 1 X-coordinate {m}
    -8.73588177554012,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.39954189965785,        !- Vertex 2 X-coordinate {m}
    -8.73588177554012,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.39954189965785,        !- Vertex 3 X-coordinate {m}
    -7.93588177554012,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.39954189965785,        !- Vertex 4 X-coordinate {m}
    -7.93588177554012,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta04_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z2W2,                    !- Building Surface Name
    Porta_Sala12,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.60045810034233,       !- Vertex 1 X-coordinate {m}
    -7.83867230150659,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 2 X-coordinate {m}
    -7.83867230150659,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 3 X-coordinate {m}
    -8.6386723015066,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 4 X-coordinate {m}
    -8.6386723015066,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta05_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z2W3,                    !- Building Surface Name
    Porta_Sala11,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.60045810034233,       !- Vertex 1 X-coordinate {m}
    -1.16544202409426,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 2 X-coordinate {m}
    -1.16544202409426,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 3 X-coordinate {m}
    -1.96544202409426,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 4 X-coordinate {m}
    -1.96544202409426,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta06_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z2W4,                    !- Building Surface Name
    Porta_Sala10,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.60045810034233,       !- Vertex 1 X-coordinate {m}
    5.45509538654549,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 2 X-coordinate {m}
    5.45509538654549,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 3 X-coordinate {m}
    4.65509538654549,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 4 X-coordinate {m}
    4.65509538654549,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta07_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z2W5,                    !- Building Surface Name
    Porta_Sala09,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.60045810034233,       !- Vertex 1 X-coordinate {m}
    12.742479799699,         !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 2 X-coordinate {m}
    12.742479799699,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 3 X-coordinate {m}
    11.942479799699,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 4 X-coordinate {m}
    11.942479799699,         !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta08_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z2W6,                    !- Building Surface Name
    Porta_Sala08,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.60045810034233,       !- Vertex 1 X-coordinate {m}
    19.3630652624739,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 2 X-coordinate {m}
    19.3630652624739,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 3 X-coordinate {m}
    18.5630652624739,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 4 X-coordinate {m}
    18.5630652624739,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta09_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z2W7,                    !- Building Surface Name
    Porta_Sala07,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.60045810034233,       !- Vertex 1 X-coordinate {m}
    27.9159678781809,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 2 X-coordinate {m}
    27.9159678781809,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 3 X-coordinate {m}
    27.1159678781809,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.60045810034233,       !- Vertex 4 X-coordinate {m}
    27.1159678781809,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta10_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z2W9,                    !- Building Surface Name
    Porta_Sala01,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.39954189965785,        !- Vertex 1 X-coordinate {m}
    26.095792891695,         !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.39954189965785,        !- Vertex 2 X-coordinate {m}
    26.095792891695,         !- Vertex 2 Y-coordinate {m}
    -3.60955709766131e-16,   !- Vertex 2 Z-coordinate {m}
    1.39954189965785,        !- Vertex 3 X-coordinate {m}
    26.895792891695,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.39954189965785,        !- Vertex 4 X-coordinate {m}
    26.895792891695,         !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Cozinha,          !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z13W1,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.93530955157195,       !- Vertex 1 X-coordinate {m}
    -2.1258453685175,        !- Vertex 1 Y-coordinate {m}
    2.55078014585791,        !- Vertex 1 Z-coordinate {m}
    -3.93530955157195,       !- Vertex 2 X-coordinate {m}
    -2.1258453685175,        !- Vertex 2 Y-coordinate {m}
    1.50078014585791,        !- Vertex 2 Z-coordinate {m}
    2.06469044842805,        !- Vertex 3 X-coordinate {m}
    -2.1258453685175,        !- Vertex 3 Y-coordinate {m}
    1.50078014585791,        !- Vertex 3 Z-coordinate {m}
    2.06469044842805,        !- Vertex 4 X-coordinate {m}
    -2.1258453685175,        !- Vertex 4 Y-coordinate {m}
    2.55078014585791;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Cozinha,           !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z13W3,                   !- Building Surface Name
    Porta05_Refeitorio,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.99198256437034,       !- Vertex 1 X-coordinate {m}
    2.37415463148233,        !- Vertex 1 Y-coordinate {m}
    2.10000000000001,        !- Vertex 1 Z-coordinate {m}
    -3.99198256437034,       !- Vertex 2 X-coordinate {m}
    2.37415463148233,        !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    -4.79198256437034,       !- Vertex 3 X-coordinate {m}
    2.37415463148233,        !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    -4.79198256437034,       !- Vertex 4 X-coordinate {m}
    2.37415463148233,        !- Vertex 4 Y-coordinate {m}
    2.10000000000001;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Deposito,         !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z16W1,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.91202080011149,       !- Vertex 1 X-coordinate {m}
    -2.5876331230508,        !- Vertex 1 Y-coordinate {m}
    2.07223765593332,        !- Vertex 1 Z-coordinate {m}
    -1.91202080011149,       !- Vertex 2 X-coordinate {m}
    -2.5876331230508,        !- Vertex 2 Y-coordinate {m}
    1.37223765593332,        !- Vertex 2 Z-coordinate {m}
    2.08797919988851,        !- Vertex 3 X-coordinate {m}
    -2.5876331230508,        !- Vertex 3 Y-coordinate {m}
    1.37223765593332,        !- Vertex 3 Z-coordinate {m}
    2.08797919988851,        !- Vertex 4 X-coordinate {m}
    -2.5876331230508,        !- Vertex 4 Y-coordinate {m}
    2.07223765593332;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Deposito,          !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z16W3,                   !- Building Surface Name
    Porta02_Refeitorio,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.52829268483261,        !- Vertex 1 X-coordinate {m}
    1.91236687694903,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    2.52829268483261,        !- Vertex 2 X-coordinate {m}
    1.91236687694903,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.72829268483261,        !- Vertex 3 X-coordinate {m}
    1.91236687694903,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.72829268483261,        !- Vertex 4 X-coordinate {m}
    1.91236687694903,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Diretoria,         !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z23W3,                   !- Building Surface Name
    Porta08_Recepcao,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.30629276116459,       !- Vertex 1 X-coordinate {m}
    -0.232365028065048,      !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -4.30629276116459,       !- Vertex 2 X-coordinate {m}
    -0.232365028065048,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.30629276116459,       !- Vertex 3 X-coordinate {m}
    -1.03236502806505,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.30629276116459,       !- Vertex 4 X-coordinate {m}
    -1.03236502806505,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Diretoria,        !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z23W5,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.19370723883544,        !- Vertex 1 X-coordinate {m}
    -1.64377802307925,       !- Vertex 1 Y-coordinate {m}
    2.21136178643555,        !- Vertex 1 Z-coordinate {m}
    3.19370723883544,        !- Vertex 2 X-coordinate {m}
    -1.64377802307925,       !- Vertex 2 Y-coordinate {m}
    0.811361786435547,       !- Vertex 2 Z-coordinate {m}
    3.19370723883544,        !- Vertex 3 X-coordinate {m}
    3.35622197692075,        !- Vertex 3 Y-coordinate {m}
    0.811361786435547,       !- Vertex 3 Z-coordinate {m}
    3.19370723883544,        !- Vertex 4 X-coordinate {m}
    3.35622197692075,        !- Vertex 4 Y-coordinate {m}
    2.21136178643555;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_LabInformatica,   !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z18W2,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.48844263576524,       !- Vertex 1 X-coordinate {m}
    2.65667419999184,        !- Vertex 1 Y-coordinate {m}
    2.34875577092317,        !- Vertex 1 Z-coordinate {m}
    -4.48844263576524,       !- Vertex 2 X-coordinate {m}
    2.65667419999184,        !- Vertex 2 Y-coordinate {m}
    0.848755770923173,       !- Vertex 2 Z-coordinate {m}
    -4.48844263576524,       !- Vertex 3 X-coordinate {m}
    -4.84332580000816,       !- Vertex 3 Y-coordinate {m}
    0.848755770923173,       !- Vertex 3 Z-coordinate {m}
    -4.48844263576524,       !- Vertex 4 X-coordinate {m}
    -4.84332580000816,       !- Vertex 4 Y-coordinate {m}
    2.34875577092317;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_LabInformatica,    !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z18W4,                   !- Building Surface Name
    Porta03_Recepcao,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.51122764296171,        !- Vertex 1 X-coordinate {m}
    2.16944598690475,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    3.51122764296171,        !- Vertex 2 X-coordinate {m}
    2.16944598690475,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.51122764296171,        !- Vertex 3 X-coordinate {m}
    2.96944598690475,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.51122764296171,        !- Vertex 4 X-coordinate {m}
    2.96944598690475,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta02_Recepcao,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z20W1,                   !- Building Surface Name
    Porta_Administrativo03,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.53098664595201,        !- Vertex 1 X-coordinate {m}
    -17.6164026029861,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.53098664595201,        !- Vertex 2 X-coordinate {m}
    -17.6164026029861,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.33098664595202,        !- Vertex 3 X-coordinate {m}
    -17.6164026029861,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.33098664595202,        !- Vertex 4 X-coordinate {m}
    -17.6164026029861,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta08_Recepcao,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z20W11,                  !- Building Surface Name
    Porta_Diretoria,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.10511709701902,        !- Vertex 1 X-coordinate {m}
    13.3454852403777,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    2.10511709701902,        !- Vertex 2 X-coordinate {m}
    13.3454852403777,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.10511709701902,        !- Vertex 3 X-coordinate {m}
    14.1454852403778,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.10511709701902,        !- Vertex 4 X-coordinate {m}
    14.1454852403778,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta09_Recepcao,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z20W12,                  !- Building Surface Name
    Porta01_Secretaria,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.10511709701902,        !- Vertex 1 X-coordinate {m}
    10.3031550970603,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    2.10511709701902,        !- Vertex 2 X-coordinate {m}
    10.3031550970603,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.10511709701902,        !- Vertex 3 X-coordinate {m}
    11.1031550970603,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.10511709701902,        !- Vertex 4 X-coordinate {m}
    11.1031550970603,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta01_Recepcao,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z20W14,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.60511709701882,        !- Vertex 1 X-coordinate {m}
    -5.86465476304855,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    9.60511709701882,        !- Vertex 2 X-coordinate {m}
    -5.86465476304855,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.60511709701882,        !- Vertex 3 X-coordinate {m}
    -0.864654763048548,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    9.60511709701882,        !- Vertex 4 X-coordinate {m}
    -0.864654763048548,      !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta03_Recepcao,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z20W2,                   !- Building Surface Name
    Porta_LabInformatica,    !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.60478737574141,        !- Vertex 1 X-coordinate {m}
    -15.1687623699909,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    2.60478737574141,        !- Vertex 2 X-coordinate {m}
    -15.1687623699909,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.60478737574141,        !- Vertex 3 X-coordinate {m}
    -15.9687623699909,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.60478737574141,        !- Vertex 4 X-coordinate {m}
    -15.9687623699909,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta04_Recepcao,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z20W3,                   !- Building Surface Name
    Porta_Biblioteca,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.60478737574478,        !- Vertex 1 X-coordinate {m}
    -12.1736045810638,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    2.60478737574478,        !- Vertex 2 X-coordinate {m}
    -12.1736045810638,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.60478737574478,        !- Vertex 3 X-coordinate {m}
    -12.9736045810638,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.60478737574478,        !- Vertex 4 X-coordinate {m}
    -12.9736045810638,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta05_Recepcao,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z20W5,                   !- Building Surface Name
    Porta06_Refeitorio,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.39488290298104,       !- Vertex 1 X-coordinate {m}
    1.43243068366423,        !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -5.39488290298104,       !- Vertex 2 X-coordinate {m}
    1.43243068366423,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.39488290298104,       !- Vertex 3 X-coordinate {m}
    -5.47756931633577,       !- Vertex 3 Y-coordinate {m}
    3.60955709766131e-16,    !- Vertex 3 Z-coordinate {m}
    -5.39488290298104,       !- Vertex 4 X-coordinate {m}
    -5.47756931633577,       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta06_Recepcao,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z20W8,                   !- Building Surface Name
    Porta_Administrativo01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.605117097019057,       !- Vertex 1 X-coordinate {m}
    10.2559676582322,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0.605117097019057,       !- Vertex 2 X-coordinate {m}
    10.2559676582322,        !- Vertex 2 Y-coordinate {m}
    -3.60955709766131e-16,   !- Vertex 2 Z-coordinate {m}
    0.605117097019057,       !- Vertex 3 X-coordinate {m}
    9.45596765823215,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.605117097019057,       !- Vertex 4 X-coordinate {m}
    9.45596765823215,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta07_Recepcao,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z20W9,                   !- Building Surface Name
    Porta_Administrativo02,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.605117097019057,       !- Vertex 1 X-coordinate {m}
    14.4086188784487,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0.605117097019057,       !- Vertex 2 X-coordinate {m}
    14.4086188784487,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.605117097019057,       !- Vertex 3 X-coordinate {m}
    13.6086188784487,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.605117097019057,       !- Vertex 4 X-coordinate {m}
    13.6086188784487,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta05_Refeitorio,      !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z12W1,                   !- Building Surface Name
    Porta_Cozinha,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.46760705051095,        !- Vertex 1 X-coordinate {m}
    -4.24471972183897,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    2.46760705051095,        !- Vertex 2 X-coordinate {m}
    -4.24471972183897,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.26760705051095,        !- Vertex 3 X-coordinate {m}
    -4.24471972183897,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.26760705051095,        !- Vertex 4 X-coordinate {m}
    -4.24471972183897,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta04_Refeitorio,      !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z12W2,                   !- Building Surface Name
    Porta_Banheiro02,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.103274527814249,      !- Vertex 1 X-coordinate {m}
    -4.24471972183897,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -0.103274527814249,      !- Vertex 2 X-coordinate {m}
    -4.24471972183897,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.696725472185753,       !- Vertex 3 X-coordinate {m}
    -4.24471972183897,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.696725472185753,       !- Vertex 4 X-coordinate {m}
    -4.24471972183897,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta03_Refeitorio,      !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z12W3,                   !- Building Surface Name
    Porta_Banheiro01,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.12512817041479,       !- Vertex 1 X-coordinate {m}
    -4.24471972183897,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -3.12512817041479,       !- Vertex 2 X-coordinate {m}
    -4.24471972183897,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.32512817041479,       !- Vertex 3 X-coordinate {m}
    -4.24471972183897,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.32512817041479,       !- Vertex 4 X-coordinate {m}
    -4.24471972183897,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta02_Refeitorio,      !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z12W4,                   !- Building Surface Name
    Porta_Deposito,          !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.6810624357834,        !- Vertex 1 X-coordinate {m}
    -4.24471972183897,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -5.6810624357834,        !- Vertex 2 X-coordinate {m}
    -4.24471972183897,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.8810624357834,        !- Vertex 3 X-coordinate {m}
    -4.24471972183897,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.8810624357834,        !- Vertex 4 X-coordinate {m}
    -4.24471972183897,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta01_Refeitorio,      !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z12W5,                   !- Building Surface Name
    Porta13_Corredor,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -9.82512817041482,       !- Vertex 1 X-coordinate {m}
    -1.36283940702757,       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -9.82512817041482,       !- Vertex 2 X-coordinate {m}
    -1.36283940702757,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.82512817041482,       !- Vertex 3 X-coordinate {m}
    -4.19283940702757,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.82512817041482,       !- Vertex 4 X-coordinate {m}
    -4.19283940702757,       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Refeitorio,       !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z12W7,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.2021052964863,        !- Vertex 1 X-coordinate {m}
    3.25528027816107,        !- Vertex 1 Y-coordinate {m}
    2.53328383179532,        !- Vertex 1 Z-coordinate {m}
    14.2021052964863,        !- Vertex 2 X-coordinate {m}
    3.25528027816107,        !- Vertex 2 Y-coordinate {m}
    1.75328383179532,        !- Vertex 2 Z-coordinate {m}
    -5.79789470351368,       !- Vertex 3 X-coordinate {m}
    3.25528027816107,        !- Vertex 3 Y-coordinate {m}
    1.75328383179532,        !- Vertex 3 Z-coordinate {m}
    -5.79789470351368,       !- Vertex 4 X-coordinate {m}
    3.25528027816107,        !- Vertex 4 Y-coordinate {m}
    2.53328383179532;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta06_Refeitorio,      !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z12W8,                   !- Building Surface Name
    Porta05_Recepcao,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.1748718295853,        !- Vertex 1 X-coordinate {m}
    -3.99541541324577,       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    15.1748718295853,        !- Vertex 2 X-coordinate {m}
    -3.99541541324577,       !- Vertex 2 Y-coordinate {m}
    3.60955709766131e-16,    !- Vertex 2 Z-coordinate {m}
    15.1748718295853,        !- Vertex 3 X-coordinate {m}
    2.91458458675423,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.1748718295853,        !- Vertex 4 X-coordinate {m}
    2.91458458675423,        !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala01,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z9W2,                    !- Building Surface Name
    Porta10_Corredor,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.95175292789327,       !- Vertex 1 X-coordinate {m}
    0.163668542432553,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -3.95175292789327,       !- Vertex 2 X-coordinate {m}
    0.163668542432553,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.95175292789327,       !- Vertex 3 X-coordinate {m}
    -0.63633145756745,       !- Vertex 3 Y-coordinate {m}
    -3.60955709766131e-16,   !- Vertex 3 Z-coordinate {m}
    -3.95175292789327,       !- Vertex 4 X-coordinate {m}
    -0.63633145756745,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala01,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z9W4,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.04824707210658,        !- Vertex 1 X-coordinate {m}
    -1.8275995147796,        !- Vertex 1 Y-coordinate {m}
    2.42277570177053,        !- Vertex 1 Z-coordinate {m}
    3.04824707210658,        !- Vertex 2 X-coordinate {m}
    -1.8275995147796,        !- Vertex 2 Y-coordinate {m}
    0.682775701770531,       !- Vertex 2 Z-coordinate {m}
    3.04824707210658,        !- Vertex 3 X-coordinate {m}
    3.1724004852204,         !- Vertex 3 Y-coordinate {m}
    0.682775701770531,       !- Vertex 3 Z-coordinate {m}
    3.04824707210658,        !- Vertex 4 X-coordinate {m}
    3.1724004852204,         !- Vertex 4 Y-coordinate {m}
    2.42277570177053;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala02,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z26W2,                   !- Building Surface Name
    Porta11_Corredor,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.65820101242677,       !- Vertex 1 X-coordinate {m}
    0.424792995381496,       !- Vertex 1 Y-coordinate {m}
    2.10000000000001,        !- Vertex 1 Z-coordinate {m}
    -3.65820101242677,       !- Vertex 2 X-coordinate {m}
    0.424792995381496,       !- Vertex 2 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 2 Z-coordinate {m}
    -3.65820101242677,       !- Vertex 3 X-coordinate {m}
    -0.375207004618507,      !- Vertex 3 Y-coordinate {m}
    5.77529135625809e-15,    !- Vertex 3 Z-coordinate {m}
    -3.65820101242677,       !- Vertex 4 X-coordinate {m}
    -0.375207004618507,      !- Vertex 4 Y-coordinate {m}
    2.10000000000001;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala02,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z26W4,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.34179898757309,        !- Vertex 1 X-coordinate {m}
    -1.94799011334922,       !- Vertex 1 Y-coordinate {m}
    2.35895034463553,        !- Vertex 1 Z-coordinate {m}
    3.34179898757309,        !- Vertex 2 X-coordinate {m}
    -1.94799011334922,       !- Vertex 2 Y-coordinate {m}
    0.618950344635533,       !- Vertex 2 Z-coordinate {m}
    3.34179898757309,        !- Vertex 3 X-coordinate {m}
    3.05200988665078,        !- Vertex 3 Y-coordinate {m}
    0.618950344635533,       !- Vertex 3 Z-coordinate {m}
    3.34179898757309,        !- Vertex 4 X-coordinate {m}
    3.05200988665078,        !- Vertex 4 Y-coordinate {m}
    2.35895034463553;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala03,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z27W2,                   !- Building Surface Name
    Porta12_Corredor,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.60440519697027,       !- Vertex 1 X-coordinate {m}
    0.387802191641215,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -2.60440519697027,       !- Vertex 2 X-coordinate {m}
    0.387802191641215,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.60440519697027,       !- Vertex 3 X-coordinate {m}
    -0.412197808358785,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.60440519697027,       !- Vertex 4 X-coordinate {m}
    -0.412197808358785,      !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala03,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z27W4,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.39559480302959,        !- Vertex 1 X-coordinate {m}
    2.68581332678186,        !- Vertex 1 Y-coordinate {m}
    2.45649312230036,        !- Vertex 1 Z-coordinate {m}
    4.39559480302959,        !- Vertex 2 X-coordinate {m}
    2.68581332678186,        !- Vertex 2 Y-coordinate {m}
    0.45649312230036,        !- Vertex 2 Z-coordinate {m}
    4.39559480302959,        !- Vertex 3 X-coordinate {m}
    4.23581332678186,        !- Vertex 3 Y-coordinate {m}
    0.45649312230036,        !- Vertex 3 Z-coordinate {m}
    4.39559480302959,        !- Vertex 4 X-coordinate {m}
    4.23581332678186,        !- Vertex 4 Y-coordinate {m}
    2.45649312230036;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala04,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z10W2,                   !- Building Surface Name
    Porta03_Corredor,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.72983131825707,       !- Vertex 1 X-coordinate {m}
    2.64484405970917,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -3.72983131825707,       !- Vertex 2 X-coordinate {m}
    2.64484405970917,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.72983131825707,       !- Vertex 3 X-coordinate {m}
    1.84484405970917,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.72983131825707,       !- Vertex 4 X-coordinate {m}
    1.84484405970917,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala04,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z10W5,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.27016868174279,        !- Vertex 1 X-coordinate {m}
    -2.23327114638389,       !- Vertex 1 Y-coordinate {m}
    1.89382235354233,        !- Vertex 1 Z-coordinate {m}
    3.27016868174279,        !- Vertex 2 X-coordinate {m}
    -2.23327114638389,       !- Vertex 2 Y-coordinate {m}
    0.343822353542327,       !- Vertex 2 Z-coordinate {m}
    3.27016868174279,        !- Vertex 3 X-coordinate {m}
    -0.233271146383889,      !- Vertex 3 Y-coordinate {m}
    0.343822353542327,       !- Vertex 3 Z-coordinate {m}
    3.27016868174279,        !- Vertex 4 X-coordinate {m}
    -0.233271146383889,      !- Vertex 4 Y-coordinate {m}
    1.89382235354233;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala05,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z11W2,                   !- Building Surface Name
    Porta02_Corredor,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.89573769512327,       !- Vertex 1 X-coordinate {m}
    2.87611532143751,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -2.89573769512327,       !- Vertex 2 X-coordinate {m}
    2.87611532143751,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.89573769512327,       !- Vertex 3 X-coordinate {m}
    2.07611532143751,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.89573769512327,       !- Vertex 4 X-coordinate {m}
    2.07611532143751,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala05,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z11W4,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.10426230487659,        !- Vertex 1 X-coordinate {m}
    -1.82061765910334,       !- Vertex 1 Y-coordinate {m}
    2.5573047320623,         !- Vertex 1 Z-coordinate {m}
    4.10426230487659,        !- Vertex 2 X-coordinate {m}
    -1.82061765910334,       !- Vertex 2 Y-coordinate {m}
    0.817304732062303,       !- Vertex 2 Z-coordinate {m}
    4.10426230487659,        !- Vertex 3 X-coordinate {m}
    3.17938234089666,        !- Vertex 3 Y-coordinate {m}
    0.817304732062303,       !- Vertex 3 Z-coordinate {m}
    4.10426230487659,        !- Vertex 4 X-coordinate {m}
    3.17938234089666,        !- Vertex 4 Y-coordinate {m}
    2.5573047320623;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala06,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z1W2,                    !- Building Surface Name
    Porta01_Corredor,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.75232536064307,       !- Vertex 1 X-coordinate {m}
    1.42905908034758,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -2.75232536064307,       !- Vertex 2 X-coordinate {m}
    1.42905908034758,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.75232536064307,       !- Vertex 3 X-coordinate {m}
    0.62905908034758,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.75232536064307,       !- Vertex 4 X-coordinate {m}
    0.62905908034758,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala06,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z1W4,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.24767463935678,        !- Vertex 1 X-coordinate {m}
    -3.69717936089066,       !- Vertex 1 Y-coordinate {m}
    2.77969902056336,        !- Vertex 1 Z-coordinate {m}
    4.24767463935678,        !- Vertex 2 X-coordinate {m}
    -3.69717936089066,       !- Vertex 2 Y-coordinate {m}
    1.03969902056336,        !- Vertex 2 Z-coordinate {m}
    4.24767463935678,        !- Vertex 3 X-coordinate {m}
    1.30282063910934,        !- Vertex 3 Y-coordinate {m}
    1.03969902056336,        !- Vertex 3 Z-coordinate {m}
    4.24767463935678,        !- Vertex 4 X-coordinate {m}
    1.30282063910934,        !- Vertex 4 Y-coordinate {m}
    2.77969902056336;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala07,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z8W2,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.00389493467518,       !- Vertex 1 X-coordinate {m}
    3.42022623645236,        !- Vertex 1 Y-coordinate {m}
    2.77765530689911,        !- Vertex 1 Z-coordinate {m}
    -4.00389493467518,       !- Vertex 2 X-coordinate {m}
    3.42022623645236,        !- Vertex 2 Y-coordinate {m}
    1.00765530689911,        !- Vertex 2 Z-coordinate {m}
    -4.00389493467518,       !- Vertex 3 X-coordinate {m}
    -3.57977376354764,       !- Vertex 3 Y-coordinate {m}
    1.00765530689911,        !- Vertex 3 Z-coordinate {m}
    -4.00389493467518,       !- Vertex 4 X-coordinate {m}
    -3.57977376354764,       !- Vertex 4 Y-coordinate {m}
    2.77765530689911;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala07,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z8W4,                    !- Building Surface Name
    Porta09_Corredor,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.99610506532467,        !- Vertex 1 X-coordinate {m}
    0.0457105411291909,      !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    2.99610506532467,        !- Vertex 2 X-coordinate {m}
    0.0457105411291909,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.99610506532467,        !- Vertex 3 X-coordinate {m}
    0.845710541129194,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.99610506532467,        !- Vertex 4 X-coordinate {m}
    0.845710541129194,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala08,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z7W2,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.73586173568379,       !- Vertex 1 X-coordinate {m}
    1.32924116741655,        !- Vertex 1 Y-coordinate {m}
    2.64726139797182,        !- Vertex 1 Z-coordinate {m}
    -3.73586173568379,       !- Vertex 2 X-coordinate {m}
    1.32924116741655,        !- Vertex 2 Y-coordinate {m}
    0.907261397971822,       !- Vertex 2 Z-coordinate {m}
    -3.73586173568379,       !- Vertex 3 X-coordinate {m}
    -3.67075883258346,       !- Vertex 3 Y-coordinate {m}
    0.907261397971822,       !- Vertex 3 Z-coordinate {m}
    -3.73586173568379,       !- Vertex 4 X-coordinate {m}
    -3.67075883258346,       !- Vertex 4 Y-coordinate {m}
    2.64726139797182;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala08,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z7W4,                    !- Building Surface Name
    Porta08_Corredor,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.26413826431606,        !- Vertex 1 X-coordinate {m}
    -0.45236500705845,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    3.26413826431606,        !- Vertex 2 X-coordinate {m}
    -0.45236500705845,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.26413826431606,        !- Vertex 3 X-coordinate {m}
    0.347634992941553,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.26413826431606,        !- Vertex 4 X-coordinate {m}
    0.347634992941553,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala09,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z6W2,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.03164124849614,       !- Vertex 1 X-coordinate {m}
    2.34031654558286,        !- Vertex 1 Y-coordinate {m}
    2.61616660605895,        !- Vertex 1 Z-coordinate {m}
    -4.03164124849614,       !- Vertex 2 X-coordinate {m}
    2.34031654558286,        !- Vertex 2 Y-coordinate {m}
    0.876166606058946,       !- Vertex 2 Z-coordinate {m}
    -4.03164124849614,       !- Vertex 3 X-coordinate {m}
    -2.65968345441714,       !- Vertex 3 Y-coordinate {m}
    0.876166606058946,       !- Vertex 3 Z-coordinate {m}
    -4.03164124849614,       !- Vertex 4 X-coordinate {m}
    -2.65968345441714,       !- Vertex 4 Y-coordinate {m}
    2.61616660605895;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala09,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z6W4,                    !- Building Surface Name
    Porta07_Corredor,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.96835875150371,        !- Vertex 1 X-coordinate {m}
    1.02091171204134,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    2.96835875150371,        !- Vertex 2 X-coordinate {m}
    1.02091171204134,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.96835875150371,        !- Vertex 3 X-coordinate {m}
    1.82091171204134,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.96835875150371,        !- Vertex 4 X-coordinate {m}
    1.82091171204134,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala10,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z5W2,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.72626728846113,       !- Vertex 1 X-coordinate {m}
    2.71618971901297,        !- Vertex 1 Y-coordinate {m}
    2.61310379035035,        !- Vertex 1 Z-coordinate {m}
    -4.72626728846113,       !- Vertex 2 X-coordinate {m}
    2.71618971901297,        !- Vertex 2 Y-coordinate {m}
    0.873103790350353,       !- Vertex 2 Z-coordinate {m}
    -4.72626728846113,       !- Vertex 3 X-coordinate {m}
    -2.28381028098703,       !- Vertex 3 Y-coordinate {m}
    0.873103790350353,       !- Vertex 3 Z-coordinate {m}
    -4.72626728846113,       !- Vertex 4 X-coordinate {m}
    -2.28381028098703,       !- Vertex 4 Y-coordinate {m}
    2.61310379035035;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala10,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z5W4,                    !- Building Surface Name
    Porta06_Corredor,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.27373271153872,        !- Vertex 1 X-coordinate {m}
    0.799518866047696,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    2.27373271153872,        !- Vertex 2 X-coordinate {m}
    0.799518866047696,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.27373271153872,        !- Vertex 3 X-coordinate {m}
    1.5995188660477,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.27373271153872,        !- Vertex 4 X-coordinate {m}
    1.5995188660477,         !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala11,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z4W2,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.26185291112078,       !- Vertex 1 X-coordinate {m}
    2.05573569741111,        !- Vertex 1 Y-coordinate {m}
    2.55377781537108,        !- Vertex 1 Z-coordinate {m}
    -3.26185291112078,       !- Vertex 2 X-coordinate {m}
    2.05573569741111,        !- Vertex 2 Y-coordinate {m}
    0.813777815371078,       !- Vertex 2 Z-coordinate {m}
    -3.26185291112078,       !- Vertex 3 X-coordinate {m}
    -2.94426430258889,       !- Vertex 3 Y-coordinate {m}
    0.813777815371078,       !- Vertex 3 Z-coordinate {m}
    -3.26185291112078,       !- Vertex 4 X-coordinate {m}
    -2.94426430258889,       !- Vertex 4 Y-coordinate {m}
    2.55377781537108;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala11,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z4W4,                    !- Building Surface Name
    Porta05_Corredor,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.73814708887907,        !- Vertex 1 X-coordinate {m}
    0.605391753336646,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    3.73814708887907,        !- Vertex 2 X-coordinate {m}
    0.605391753336646,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.73814708887907,        !- Vertex 3 X-coordinate {m}
    1.40539175333665,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.73814708887907,        !- Vertex 4 X-coordinate {m}
    1.40539175333665,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala12,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z3W2,                    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.09744936712222,       !- Vertex 1 X-coordinate {m}
    2.54379697989408,        !- Vertex 1 Y-coordinate {m}
    2.37324419369236,        !- Vertex 1 Z-coordinate {m}
    -3.09744936712222,       !- Vertex 2 X-coordinate {m}
    2.54379697989408,        !- Vertex 2 Y-coordinate {m}
    0.63324419369236,        !- Vertex 2 Z-coordinate {m}
    -3.09744936712222,       !- Vertex 3 X-coordinate {m}
    -2.45620302010592,       !- Vertex 3 Y-coordinate {m}
    0.63324419369236,        !- Vertex 3 Z-coordinate {m}
    -3.09744936712222,       !- Vertex 4 X-coordinate {m}
    -2.45620302010592,       !- Vertex 4 Y-coordinate {m}
    2.37324419369236;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala12,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z3W4,                    !- Building Surface Name
    Porta04_Corredor,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.90255063287763,        !- Vertex 1 X-coordinate {m}
    0.939623194959266,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    3.90255063287763,        !- Vertex 2 X-coordinate {m}
    0.939623194959266,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.90255063287763,        !- Vertex 3 X-coordinate {m}
    1.73962319495927,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.90255063287763,        !- Vertex 4 X-coordinate {m}
    1.73962319495927,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta01_Secretaria,      !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z25W2,                   !- Building Surface Name
    Porta09_Recepcao,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.91286830579678,       !- Vertex 1 X-coordinate {m}
    4.74573453185553,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -3.91286830579678,       !- Vertex 2 X-coordinate {m}
    4.74573453185553,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.91286830579678,       !- Vertex 3 X-coordinate {m}
    3.94573453185553,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.91286830579678,       !- Vertex 4 X-coordinate {m}
    3.94573453185553,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta02_Secretaria,      !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Z25W4,                   !- Building Surface Name
    Porta_Banheiro03,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.412868305796708,      !- Vertex 1 X-coordinate {m}
    3.36570580986629,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -0.412868305796708,      !- Vertex 2 X-coordinate {m}
    3.36570580986629,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.412868305796708,      !- Vertex 3 X-coordinate {m}
    4.1657058098663,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.412868305796708,      !- Vertex 4 X-coordinate {m}
    4.1657058098663,         !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Secretaria,       !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Z25W6,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.58713169420325,        !- Vertex 1 X-coordinate {m}
    -1.67786650405831,       !- Vertex 1 Y-coordinate {m}
    2.27952784670368,        !- Vertex 1 Z-coordinate {m}
    3.58713169420325,        !- Vertex 2 X-coordinate {m}
    -1.67786650405831,       !- Vertex 2 Y-coordinate {m}
    0.879527846703683,       !- Vertex 2 Z-coordinate {m}
    3.58713169420325,        !- Vertex 3 X-coordinate {m}
    2.32213349594169,        !- Vertex 3 Y-coordinate {m}
    0.879527846703683,       !- Vertex 3 Z-coordinate {m}
    3.58713169420325,        !- Vertex 4 X-coordinate {m}
    2.32213349594169,        !- Vertex 4 Y-coordinate {m}
    2.27952784670368;        !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    Shading Surface 1,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.9999999999999,        !- Vertex 1 X-coordinate {m}
    -0.8,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    16.9999999999999,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -0.8,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 10,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    56.9999999999989,        !- Vertex 1 X-coordinate {m}
    2.1999999999999,         !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    56.9999999999989,        !- Vertex 2 X-coordinate {m}
    2.9999999999999,         !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    41.2,                    !- Vertex 3 X-coordinate {m}
    2.99999999999989,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    41.2,                    !- Vertex 4 X-coordinate {m}
    2.1999999999999,         !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 11,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    57,                      !- Vertex 1 X-coordinate {m}
    44.9999999999999,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    56.9999999999989,        !- Vertex 2 X-coordinate {m}
    45.7999999999999,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    41.2,                    !- Vertex 3 X-coordinate {m}
    45.7999999999999,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    41.2,                    !- Vertex 4 X-coordinate {m}
    44.9999999999999,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 13,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    57.7999999999989,        !- Vertex 1 X-coordinate {m}
    2.1999999999999,         !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    57.7999999999989,        !- Vertex 2 X-coordinate {m}
    45.7999999999999,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    56.9999999999989,        !- Vertex 3 X-coordinate {m}
    45.7999999999999,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    56.9999999999989,        !- Vertex 4 X-coordinate {m}
    2.1999999999999,         !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 2,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    17.7999999999999,        !- Vertex 1 X-coordinate {m}
    -0.8,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    17.7999999999999,        !- Vertex 2 X-coordinate {m}
    16.5,                    !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    16.9999999999999,        !- Vertex 3 X-coordinate {m}
    16.5,                    !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    16.9999999999999,        !- Vertex 4 X-coordinate {m}
    -0.8,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 3,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -0.8,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    44.9999999999999,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -0.8,                    !- Vertex 3 X-coordinate {m}
    44.9999999999999,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -0.8,                    !- Vertex 4 X-coordinate {m}
    -0.8,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 4,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    17.7999999999999,        !- Vertex 1 X-coordinate {m}
    44.9999999999999,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    17.7999999999999,        !- Vertex 2 X-coordinate {m}
    45.7999999999999,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -0.8,                    !- Vertex 3 X-coordinate {m}
    45.7999999999999,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -0.8,                    !- Vertex 4 X-coordinate {m}
    44.9999999999999,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 5,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    17.7999999999999,        !- Vertex 1 X-coordinate {m}
    28.4999999999999,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    17.7999999999999,        !- Vertex 2 X-coordinate {m}
    44.9999999999999,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    16.9999999999999,        !- Vertex 3 X-coordinate {m}
    44.9999999999999,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    16.9999999999999,        !- Vertex 4 X-coordinate {m}
    28.4999999999999,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 6,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    42,                      !- Vertex 1 X-coordinate {m}
    15.7,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    42,                      !- Vertex 2 X-coordinate {m}
    16.5,                    !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    17.7999999999999,        !- Vertex 3 X-coordinate {m}
    16.5,                    !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    17.7999999999999,        !- Vertex 4 X-coordinate {m}
    15.7,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 7,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    42,                      !- Vertex 1 X-coordinate {m}
    28.4999999999999,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    42,                      !- Vertex 2 X-coordinate {m}
    29.2999999999999,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    17.7999999999999,        !- Vertex 3 X-coordinate {m}
    29.2999999999999,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    17.7999999999999,        !- Vertex 4 X-coordinate {m}
    28.4999999999999,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 8,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    42,                      !- Vertex 1 X-coordinate {m}
    2.99999999999989,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    42,                      !- Vertex 2 X-coordinate {m}
    15.7,                    !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    41.2,                    !- Vertex 3 X-coordinate {m}
    15.7,                    !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    41.2,                    !- Vertex 4 X-coordinate {m}
    2.99999999999989,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 9,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    42,                      !- Vertex 1 X-coordinate {m}
    29.2999999999999,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    42,                      !- Vertex 2 X-coordinate {m}
    44.9999999999999,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    41.2,                    !- Vertex 3 X-coordinate {m}
    44.9999999999999,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    41.2,                    !- Vertex 4 X-coordinate {m}
    29.2999999999999,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:OTHERSIDECONDITIONSMODEL ===========

SurfaceProperty:OtherSideConditionsModel,
    GroundCoupledOSCM,       !- Name
    GroundCoupledSurface;    !- Type of Modeling


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Ocupacao_Sala01,         !- Name
    Sala01,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala02,         !- Name
    Sala02,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala03,         !- Name
    Sala03,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala04,         !- Name
    Sala04,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala05,         !- Name
    Sala05,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
