!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.4;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Educational,             !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

SizingPeriod:WeatherFileDays,
    Anual,                   !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Daylight Saving Period
    No;                      !- Use Weather File Rain and Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    AnoBase,                 !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    No,                      !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:UNDISTURBED:FINITEDIFFERENCE ===========

Site:GroundTemperature:Undisturbed:FiniteDifference,
    FiniteDiff,              !- Name
    1.5,                     !- Soil Thermal Conductivity {W/m-K}
    1250,                    !- Soil Density {kg/m3}
    1500,                    !- Soil Specific Heat {J/kg-K}
    30,                      !- Soil Moisture Content Volume Fraction {percent}
    50,                      !- Soil Moisture Content Volume Fraction at Saturation {percent}
    0.4;                     !- Evapotranspiration Ground Cover Parameter {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDDOMAIN:SLAB ===========

Site:GroundDomain:Slab,
    GroundDomain,            !- Name
    10,                      !- Ground Domain Depth {m}
    1,                       !- Aspect Ratio
    5,                       !- Perimeter Offset {m}
    1.5,                     !- Soil Thermal Conductivity {W/m-K}
    1250,                    !- Soil Density {kg/m3}
    1500,                    !- Soil Specific Heat {J/kg-K}
    30,                      !- Soil Moisture Content Volume Fraction {percent}
    50,                      !- Soil Moisture Content Volume Fraction at Saturation {percent}
    Site:GroundTemperature:Undisturbed:FiniteDifference,  !- Undisturbed Ground Temperature Model Type
    FiniteDiff,              !- Undisturbed Ground Temperature Model Name
    0.4,                     !- Evapotranspiration Ground Cover Parameter
    GroundCoupledOSCM,       !- Slab Boundary Condition Model Name
    OnGrade,                 !- Slab Location
    ,                        !- Slab Material Name
    No,                      !- Horizontal Insulation
    ,                        !- Horizontal Insulation Material Name
    Full,                    !- Horizontal Insulation Extents
    ,                        !- Perimeter Insulation Width {m}
    No,                      !- Vertical Insulation
    ,                        !- Vertical Insulation Material Name
    ,                        !- Vertical Insulation Depth {m}
    Timestep,                !- Simulation Timestep
    1.6,                     !- Geometric Mesh Coefficient
    6;                       !- Mesh Density Parameter


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fracao,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    Percent;                 !- Unit Type

ScheduleTypeLimits,
    Atividade,               !- Name
    0,                       !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous,              !- Numeric Type
    ActivityLevel;           !- Unit Type

ScheduleTypeLimits,
    LIG_DESL,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Control;                 !- Unit Type

ScheduleTypeLimits,
    Temperatura,             !- Name
    0,                       !- Lower Limit Value
    50,                      !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Sch_Infiltracao,         !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Sch_AtivSala,            !- Name
    Atividade,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Sch_AtivAdm,             !- Name
    Atividade,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Sch_OcupSala,            !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/28,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 11/30,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0,                       !- Field 12
    Until: 18:00,            !- Field 13
    0,                       !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 12/31,          !- Field 20
    For: alldays,            !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    Sch_IlumSala,            !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/28,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 11/30,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0,                       !- Field 12
    Until: 18:00,            !- Field 13
    0,                       !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 12/31,          !- Field 20
    For: alldays,            !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    Sch_IlumTrans,           !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/28,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 11/30,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 7:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    .5,                      !- Field 10
    Until: 14:00,            !- Field 11
    0,                       !- Field 12
    Until: 18:00,            !- Field 13
    .5,                      !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 12/31,          !- Field 20
    For:alldays,             !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    Sch_OcupAdm,             !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/15,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 02/28,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    .5,                      !- Field 10
    Until: 13:00,            !- Field 11
    0,                       !- Field 12
    Until: 16:00,            !- Field 13
    .5,                      !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 11/30,          !- Field 20
    For: weekdays,           !- Field 21
    Until: 7:00,             !- Field 22
    0,                       !- Field 23
    Until: 12:00,            !- Field 24
    1,                       !- Field 25
    Until: 14:00,            !- Field 26
    .5,                      !- Field 27
    Until: 19:00,            !- Field 28
    1,                       !- Field 29
    Until: 24:00,            !- Field 30
    0,                       !- Field 31
    For: allotherdays,       !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    Through: 12/31,          !- Field 35
    For: alldays,            !- Field 36
    Until: 24:00,            !- Field 37
    0;                       !- Field 38

Schedule:Compact,
    TempVentilacao,          !- Name
    Temperatura,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19;                      !- Field 4

Schedule:Compact,
    Sch_IlumAdm,             !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through:02/15,           !- Field 1
    For:alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    Through: 02/28,          !- Field 5
    For: weekdays,           !- Field 6
    Until: 8:00,             !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    .5,                      !- Field 10
    Until: 13:00,            !- Field 11
    0,                       !- Field 12
    Until: 16:00,            !- Field 13
    .5,                      !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: allotherdays,       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 11/30,          !- Field 20
    For: weekdays,           !- Field 21
    Until: 7:00,             !- Field 22
    0,                       !- Field 23
    Until: 12:00,            !- Field 24
    1,                       !- Field 25
    Until: 14:00,            !- Field 26
    .5,                      !- Field 27
    Until: 19:00,            !- Field 28
    1,                       !- Field 29
    Until: 24:00,            !- Field 30
    0,                       !- Field 31
    For: allotherdays,       !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    Through: 12/31,          !- Field 35
    For: alldays,            !- Field 36
    Until: 24:00,            !- Field 37
    0;                       !- Field 38

Schedule:Compact,
    ABERTURA,                !- Name
    Fracao,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    HVAC_Sala01,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala01,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala02,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala02,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala03,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala03,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala04,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala04,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala05,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala05,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala06,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala06,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala07,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala07,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala08,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala08,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala09,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala09,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala10,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala10,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala11,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala11,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Sala12,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Sala12,               !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Administrativo01,   !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Administrativo01,     !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Administrativo02,   !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Administrativo02,     !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Administrativo03,   !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Diretoria,            !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Secretaria,         !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Secretaria,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_LabInformatica,     !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_LabInformatica,       !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Biblioteca,         !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Biblioteca,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Cozinha,              !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Deposito,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Refeitorio,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Banheiro01,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Banheiro02,           !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VN_Recepcao,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HVAC_Diretoria,          !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    VN_Corredor,             !- Name
    LIG_DESL,                !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    argamassa_interna,       !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Ceramica_tijolo(14x19x29),  !- Name
    Rough,                   !- Roughness
    0.0165,                  !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Ceramica_laje_tavela(24x7x20),  !- Name
    Rough,                   !- Roughness
    0.012,                   !- Thickness {m}
    1.05,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Piso_ceramico,           !- Name
    Rough,                   !- Roughness
    0.0075,                  !- Thickness {m}
    1.05,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    argamassa_laje_pre-moldada,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    Ceramica telha pre-moldada,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    1.05,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Concreto_laje_pre-moldada,  !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Madeira30mm,             !- Name
    MediumRough,             !- Roughness
    0.03,                    !- Thickness {m}
    0.29,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1340,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ConcretoLajeMacica,      !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ContrapisoLaje2cm,       !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    CamaraDeArFluxoHoriz,    !- Name
    0.16;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    CamaraDeFluxoVert,       !- Name
    0.21;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Camara_ar_tijolo(14x19x29),  !- Name
    0.297;                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Camara_ar_laje(tavela),  !- Name
    0.81;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Camara_ar(atico_telhado),!- Name
    0.21;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    VidFS0.87,               !- Name
    5.7,                     !- U-Factor {W/m2-K}
    0.87;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Parede,                  !- Name
    argamassa_interna,       !- Outside Layer
    Ceramica_tijolo(14x19x29),  !- Layer 2
    Camara_ar_tijolo(14x19x29),  !- Layer 3
    Ceramica_tijolo(14x19x29),  !- Layer 4
    argamassa_interna;       !- Layer 5

Construction,
    Cobertura,               !- Name
    Ceramica telha pre-moldada,  !- Outside Layer
    Camara_ar(atico_telhado),!- Layer 2
    Concreto_laje_pre-moldada,  !- Layer 3
    Ceramica_laje_tavela(24x7x20),  !- Layer 4
    Camara_ar_laje(tavela),  !- Layer 5
    Ceramica_laje_tavela(24x7x20),  !- Layer 6
    argamassa_laje_pre-moldada;  !- Layer 7

Construction,
    VidroSimples,            !- Name
    VidFS0.87;               !- Outside Layer

Construction,
    PortaMadeira,            !- Name
    Madeira30mm;             !- Outside Layer

Construction,
    Laje,                    !- Name
    ConcretoLajeMacica,      !- Outside Layer
    ContrapisoLaje2cm,       !- Layer 2
    Piso_ceramico;           !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Administrativo01,        !- Name
    -0,                      !- Direction of Relative North {deg}
    21.9969373638671,        !- X Origin {m}
    18.8771275262125,        !- Y Origin {m}
    -1.11896270027501e-14;   !- Z Origin {m}

Zone,
    Administrativo02,        !- Name
    -0,                      !- Direction of Relative North {deg}
    27.9969373638671,        !- X Origin {m}
    18.8771275262125,        !- Y Origin {m}
    -1.15505827125162e-14;   !- Z Origin {m}

Zone,
    Banheiro01,              !- Name
    -0,                      !- Direction of Relative North {deg}
    56.5969373638671,        !- X Origin {m}
    23.8771275262125,        !- Y Origin {m}
    -1.26334498418146e-14;   !- Z Origin {m}

Zone,
    Banheiro02,              !- Name
    -0,                      !- Direction of Relative North {deg}
    61.4969373638671,        !- X Origin {m}
    23.8771275262125,        !- Y Origin {m}
    -1.44382283906452e-14;   !- Z Origin {m}

Zone,
    Biblioteca,              !- Name
    -0,                      !- Direction of Relative North {deg}
    78.4969373638671,        !- X Origin {m}
    16.8771275262125,        !- Y Origin {m}
    -1.19142735237458e-14;   !- Z Origin {m}

Zone,
    Corredor,                !- Name
    -0,                      !- Direction of Relative North {deg}
    43.4969373638671,        !- X Origin {m}
    14.2971275262125,        !- Y Origin {m}
    -1.08286712929839e-14;   !- Z Origin {m}

Zone,
    Cozinha,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    49.4969373638671,        !- X Origin {m}
    23.8771275262125,        !- Y Origin {m}
    -1.40772726808791e-14;   !- Z Origin {m}

Zone,
    Deposito,                !- Name
    -0,                      !- Direction of Relative North {deg}
    51.6969373638671,        !- X Origin {m}
    23.8771275262125,        !- Y Origin {m}
    -1.40772726808791e-14;   !- Z Origin {m}

Zone,
    Diretoria,               !- Name
    -0,                      !- Direction of Relative North {deg}
    27.9969373638671,        !- X Origin {m}
    6.87712752621247,        !- Y Origin {m}
    -1.15505827125162e-14;   !- Z Origin {m}

Zone,
    LabInformatica,          !- Name
    -0,                      !- Direction of Relative North {deg}
    61.4969373638671,        !- X Origin {m}
    16.8771275262125,        !- Y Origin {m}
    -1.15505827125162e-14;   !- Z Origin {m}

Zone,
    Recepcao,                !- Name
    -0,                      !- Direction of Relative North {deg}
    21.9969373638671,        !- X Origin {m}
    11.8771275262125,        !- Y Origin {m}
    -1.04677155832178e-14;   !- Z Origin {m}

Zone,
    Refeitorio,              !- Name
    -0,                      !- Direction of Relative North {deg}
    34.6869373638671,        !- X Origin {m}
    6.87712752621247,        !- Y Origin {m}
    -1.11896270027501e-14;   !- Z Origin {m}

Zone,
    Sala01,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    43.4969373638671,        !- X Origin {m}
    6.87712752621247,        !- Y Origin {m}
    -1.15505827125162e-14;   !- Z Origin {m}

Zone,
    Sala02,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    50.4969373638671,        !- X Origin {m}
    6.87712752621247,        !- Y Origin {m}
    -1.15505827125162e-14;   !- Z Origin {m}

Zone,
    Sala03,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    57.4969373638671,        !- X Origin {m}
    6.87712752621247,        !- Y Origin {m}
    -1.15505827125162e-14;   !- Z Origin {m}

Zone,
    Sala04,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    64.4969373638671,        !- X Origin {m}
    6.87712752621247,        !- Y Origin {m}
    -1.15505827125162e-14;   !- Z Origin {m}

Zone,
    Sala05,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    71.4969373638671,        !- X Origin {m}
    16.8771275262125,        !- Y Origin {m}
    -1.33553612613468e-14;   !- Z Origin {m}

Zone,
    Sala06,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    71.4969373638671,        !- X Origin {m}
    24.2971275262125,        !- Y Origin {m}
    -1.33553612613468e-14;   !- Z Origin {m}

Zone,
    Sala07,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    71.4969373638671,        !- X Origin {m}
    31.7171275262125,        !- Y Origin {m}
    -1.33553612613468e-14;   !- Z Origin {m}

Zone,
    Sala08,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    71.4969373638671,        !- X Origin {m}
    39.1371275262125,        !- Y Origin {m}
    -1.33553612613468e-14;   !- Z Origin {m}

Zone,
    Sala09,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    71.4969373638671,        !- X Origin {m}
    46.5571275262125,        !- Y Origin {m}
    -1.33553612613468e-14;   !- Z Origin {m}

Zone,
    Sala10,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    71.4969373638671,        !- X Origin {m}
    53.9771275262125,        !- Y Origin {m}
    -1.33553612613468e-14;   !- Z Origin {m}

Zone,
    Sala11,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    71.4969373638671,        !- X Origin {m}
    61.3971275262125,        !- Y Origin {m}
    -1.33553612613468e-14;   !- Z Origin {m}

Zone,
    Sala12,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    71.4969373638671,        !- X Origin {m}
    68.8171275262125,        !- Y Origin {m}
    -1.33553612613468e-14;   !- Z Origin {m}

Zone,
    Secretaria,              !- Name
    -0,                      !- Direction of Relative North {deg}
    21.9969373638671,        !- X Origin {m}
    6.87712752621247,        !- Y Origin {m}
    -1.15505827125162e-14;   !- Z Origin {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    Salas,                   !- Name
    Sala01,                  !- Zone 1 Name
    Sala02,                  !- Zone 2 Name
    Sala03,                  !- Zone 3 Name
    Sala04,                  !- Zone 4 Name
    Sala05,                  !- Zone 5 Name
    Sala06,                  !- Zone 6 Name
    Sala07,                  !- Zone 7 Name
    Sala08,                  !- Zone 8 Name
    Sala09,                  !- Zone 9 Name
    Sala10,                  !- Zone 10 Name
    Sala11,                  !- Zone 11 Name
    Sala12;                  !- Zone 12 Name

ZoneList,
    Adm,                     !- Name
    Administrativo01,        !- Zone 1 Name
    Administrativo02,        !- Zone 2 Name
    Diretoria,               !- Zone 3 Name
    Secretaria;              !- Zone 4 Name

ZoneList,
    Trans,                   !- Name
    Banheiro01,              !- Zone 1 Name
    Banheiro02,              !- Zone 2 Name
    Corredor,                !- Zone 3 Name
    Deposito,                !- Zone 4 Name
    Refeitorio,              !- Zone 5 Name
    Recepcao;                !- Zone 6 Name

ZoneList,
    Lab,                     !- Name
    LabInformatica,          !- Zone 1 Name
    Biblioteca;              !- Zone 2 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Surface 229,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Administrativo01,        !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 230,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Administrativo01,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 231,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo01,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 232,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo01 ,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 233,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 141,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    6,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 234,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo01,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    6,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 139,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Administrativo02 ,       !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 140,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Administrativo02,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 141,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo02,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 233,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 142,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo02 ,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 143,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo02,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    6,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 144,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Administrativo02,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    6,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 217,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Banheiro01 ,             !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.47971213872584e-046,  !- Vertex 1 X-coordinate {m}
    1.50774458662831e-061,   !- Vertex 1 Y-coordinate {m}
    1.12207575158637e-030,   !- Vertex 1 Z-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 2 X-coordinate {m}
    -7,                      !- Vertex 2 Y-coordinate {m}
    -1.13871459407936e-030,  !- Vertex 2 Z-coordinate {m}
    -4.90000000000003,       !- Vertex 3 X-coordinate {m}
    -7,                      !- Vertex 3 Y-coordinate {m}
    -1.08286712929839e-015,  !- Vertex 3 Z-coordinate {m}
    -4.90000000000003,       !- Vertex 4 X-coordinate {m}
    -1.50774458662831e-061,  !- Vertex 4 Y-coordinate {m}
    -1.08286712929839e-015;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 218,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Banheiro01,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.15505827125162e-014,  !- Vertex 1 X-coordinate {m}
    -7,                      !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -4.90000000000003,       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -4.90000000000003,       !- Vertex 4 X-coordinate {m}
    -7,                      !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 219,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro01 ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.90000000000003,       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    -1.08286712929839e-015,  !- Vertex 3 Z-coordinate {m}
    -4.90000000000003,       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 220,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro01,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 48,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.15505827125162e-014,  !- Vertex 1 X-coordinate {m}
    -7,                      !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 2 X-coordinate {m}
    -7,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.92355843129091e-030,  !- Vertex 3 X-coordinate {m}
    3.1740315375691e-045,    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.92355843129091e-030,  !- Vertex 4 X-coordinate {m}
    3.1740315375691e-045,    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 221,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro01,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 23,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.90000000000003,       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -4.90000000000003,       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -1.08286712929839e-015,  !- Vertex 2 Z-coordinate {m}
    -4.90000000000003,       !- Vertex 3 X-coordinate {m}
    -7,                      !- Vertex 3 Y-coordinate {m}
    -1.08286712929839e-015,  !- Vertex 3 Z-coordinate {m}
    -4.90000000000003,       !- Vertex 4 X-coordinate {m}
    -7,                      !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 222,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro01 ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.90000000000003,       !- Vertex 1 X-coordinate {m}
    -7,                      !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -4.90000000000003,       !- Vertex 2 X-coordinate {m}
    -7,                      !- Vertex 2 Y-coordinate {m}
    -1.08286712929839e-015,  !- Vertex 2 Z-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 3 X-coordinate {m}
    -7,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 4 X-coordinate {m}
    -7,                      !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 43,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Banheiro02 ,             !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.47971213872584e-046,  !- Vertex 1 X-coordinate {m}
    1.50774458662831e-061,   !- Vertex 1 Y-coordinate {m}
    1.12207575158637e-030,   !- Vertex 1 Z-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 2 X-coordinate {m}
    -7,                      !- Vertex 2 Y-coordinate {m}
    -1.13871459407936e-030,  !- Vertex 2 Z-coordinate {m}
    -4.90000000000003,       !- Vertex 3 X-coordinate {m}
    -7,                      !- Vertex 3 Y-coordinate {m}
    -1.08286712929839e-015,  !- Vertex 3 Z-coordinate {m}
    -4.90000000000003,       !- Vertex 4 X-coordinate {m}
    -1.50774458662831e-061,  !- Vertex 4 Y-coordinate {m}
    -1.08286712929839e-015;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 44,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Banheiro02 ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.15505827125162e-014,  !- Vertex 1 X-coordinate {m}
    -7,                      !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -4.90000000000003,       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -4.90000000000003,       !- Vertex 4 X-coordinate {m}
    -7,                      !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro02 ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.90000000000003,       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    -1.08286712929839e-015,  !- Vertex 3 Z-coordinate {m}
    -4.90000000000003,       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro02 ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 17,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.15505827125162e-014,  !- Vertex 1 X-coordinate {m}
    -7,                      !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 2 X-coordinate {m}
    -7,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.92355843129091e-030,  !- Vertex 3 X-coordinate {m}
    3.1740315375691e-045,    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.92355843129091e-030,  !- Vertex 4 X-coordinate {m}
    3.1740315375691e-045,    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 47,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro02,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.90000000000003,       !- Vertex 1 X-coordinate {m}
    -7,                      !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -4.90000000000003,       !- Vertex 2 X-coordinate {m}
    -7,                      !- Vertex 2 Y-coordinate {m}
    -1.08286712929839e-015,  !- Vertex 2 Z-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 3 X-coordinate {m}
    -7,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 4 X-coordinate {m}
    -7,                      !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 48,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Banheiro02,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 220,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.90000000000003,       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -4.90000000000003,       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -1.08286712929839e-015,  !- Vertex 2 Z-coordinate {m}
    -4.90000000000003,       !- Vertex 3 X-coordinate {m}
    -7,                      !- Vertex 3 Y-coordinate {m}
    -1.08286712929839e-015,  !- Vertex 3 Z-coordinate {m}
    -4.90000000000003,       !- Vertex 4 X-coordinate {m}
    -7,                      !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Biblioteca,              !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.31011654250324e-014,  !- Vertex 1 X-coordinate {m}
    -2.88764567812905e-014,  !- Vertex 1 Y-coordinate {m}
    -3.3324122148559e-029,   !- Vertex 1 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 2 X-coordinate {m}
    -10,                     !- Vertex 2 Y-coordinate {m}
    5.19558301756601e-016,   !- Vertex 2 Z-coordinate {m}
    -7.00000000000002,       !- Vertex 3 X-coordinate {m}
    -10,                     !- Vertex 3 Y-coordinate {m}
    5.19558301756601e-016,   !- Vertex 3 Z-coordinate {m}
    -7.00000000000002,       !- Vertex 4 X-coordinate {m}
    -2.88764567812905e-014,  !- Vertex 4 Y-coordinate {m}
    -3.3324122148559e-029;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.31011654250324e-014,  !- Vertex 1 X-coordinate {m}
    -10,                     !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 2 X-coordinate {m}
    -10,                     !- Vertex 2 Y-coordinate {m}
    5.19558301756601e-016,   !- Vertex 2 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 3 X-coordinate {m}
    -2.88764567812905e-014,  !- Vertex 3 Y-coordinate {m}
    -3.33416794757092e-029,  !- Vertex 3 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 4 X-coordinate {m}
    -2.88764567812905e-014,  !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 249,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.00000000000002,       !- Vertex 1 X-coordinate {m}
    -2.88764567812905e-014,  !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -7.00000000000002,       !- Vertex 2 X-coordinate {m}
    -2.88764567812905e-014,  !- Vertex 2 Y-coordinate {m}
    -3.33416794757092e-029,  !- Vertex 2 Z-coordinate {m}
    -7.00000000000001,       !- Vertex 3 X-coordinate {m}
    -2.58000000000003,       !- Vertex 3 Y-coordinate {m}
    8.14885448437301e-016,   !- Vertex 3 Z-coordinate {m}
    -7.00000000000001,       !- Vertex 4 X-coordinate {m}
    -2.58000000000003,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 3,               !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Biblioteca ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.31011654250324e-014,  !- Vertex 1 X-coordinate {m}
    -10,                     !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 2 X-coordinate {m}
    -2.88764567812905e-014,  !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -7.00000000000002,       !- Vertex 3 X-coordinate {m}
    -2.88764567812905e-014,  !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -7.00000000000002,       !- Vertex 4 X-coordinate {m}
    -10,                     !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.00000000000001,       !- Vertex 1 X-coordinate {m}
    -2.58000000000003,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -7.00000000000001,       !- Vertex 2 X-coordinate {m}
    -2.58000000000003,       !- Vertex 2 Y-coordinate {m}
    8.14885448437301e-016,   !- Vertex 2 Z-coordinate {m}
    -7.00000000000002,       !- Vertex 3 X-coordinate {m}
    -10,                     !- Vertex 3 Y-coordinate {m}
    5.19558301756601e-016,   !- Vertex 3 Z-coordinate {m}
    -7.00000000000002,       !- Vertex 4 X-coordinate {m}
    -10,                     !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.00000000000002,       !- Vertex 1 X-coordinate {m}
    -10,                     !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -7.00000000000002,       !- Vertex 2 X-coordinate {m}
    -10,                     !- Vertex 2 Y-coordinate {m}
    5.19558301756601e-016,   !- Vertex 2 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 3 X-coordinate {m}
    -10,                     !- Vertex 3 Y-coordinate {m}
    5.19558301756601e-016,   !- Vertex 3 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 4 X-coordinate {m}
    -10,                     !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 6,               !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Biblioteca ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 174,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.31011654250324e-014,  !- Vertex 1 X-coordinate {m}
    -2.88764567812905e-014,  !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 2 X-coordinate {m}
    -2.88764567812905e-014,  !- Vertex 2 Y-coordinate {m}
    -3.33416794757092e-029,  !- Vertex 2 Z-coordinate {m}
    -7.00000000000002,       !- Vertex 3 X-coordinate {m}
    -2.88764567812905e-014,  !- Vertex 3 Y-coordinate {m}
    -3.33416794757092e-029,  !- Vertex 3 Z-coordinate {m}
    -7.00000000000002,       !- Vertex 4 X-coordinate {m}
    -2.88764567812905e-014,  !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.31011654250324e-014,  !- Vertex 1 X-coordinate {m}
    2.57999999999997,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 2 X-coordinate {m}
    2.57999999999997,        !- Vertex 2 Y-coordinate {m}
    -3.60955709766131e-016,  !- Vertex 2 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 3 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 4 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 11,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Corredor ,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    28,                      !- Vertex 1 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    28,                      !- Vertex 2 X-coordinate {m}
    2.57999999999997,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 3 X-coordinate {m}
    2.57999999999997,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 4 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 12,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,        !- Vertex 1 X-coordinate {m}
    2.58,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    8.19999999999999,        !- Vertex 2 X-coordinate {m}
    2.58,                    !- Vertex 2 Y-coordinate {m}
    -3.24860138789521e-015,  !- Vertex 2 Z-coordinate {m}
    6,                       !- Vertex 3 X-coordinate {m}
    2.57999999999997,        !- Vertex 3 Y-coordinate {m}
    -3.24860138789521e-015,  !- Vertex 3 Z-coordinate {m}
    6,                       !- Vertex 4 X-coordinate {m}
    2.57999999999997,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 241,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor ,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    2.57999999999997,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    2.57999999999997,        !- Vertex 2 Y-coordinate {m}
    -3.24860138789521e-015,  !- Vertex 2 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 3 X-coordinate {m}
    2.57999999999997,        !- Vertex 3 Y-coordinate {m}
    -3.60955709766131e-016,  !- Vertex 3 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 4 X-coordinate {m}
    2.57999999999997,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 242,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor ,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    28,                      !- Vertex 1 X-coordinate {m}
    2.57999999999997,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    28,                      !- Vertex 2 X-coordinate {m}
    2.57999999999997,        !- Vertex 2 Y-coordinate {m}
    -3.60955709766131e-016,  !- Vertex 2 Z-coordinate {m}
    25,                      !- Vertex 3 X-coordinate {m}
    2.57999999999997,        !- Vertex 3 Y-coordinate {m}
    -7.219114195323e-016,    !- Vertex 3 Z-coordinate {m}
    25,                      !- Vertex 4 X-coordinate {m}
    2.57999999999997,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 243,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    13.1,                    !- Vertex 1 X-coordinate {m}
    2.58,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    13.1,                    !- Vertex 2 X-coordinate {m}
    2.58,                    !- Vertex 2 Y-coordinate {m}
    -4.69242422695969e-015,  !- Vertex 2 Z-coordinate {m}
    8.19999999999999,        !- Vertex 3 X-coordinate {m}
    2.58,                    !- Vertex 3 Y-coordinate {m}
    -3.24860138789521e-015,  !- Vertex 3 Z-coordinate {m}
    8.19999999999999,        !- Vertex 4 X-coordinate {m}
    2.58,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 244,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    18,                      !- Vertex 1 X-coordinate {m}
    2.58,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    18,                      !- Vertex 2 X-coordinate {m}
    2.58,                    !- Vertex 2 Y-coordinate {m}
    -7.219114195323e-016,    !- Vertex 2 Z-coordinate {m}
    13.1,                    !- Vertex 3 X-coordinate {m}
    2.58,                    !- Vertex 3 Y-coordinate {m}
    -4.69242422695969e-015,  !- Vertex 3 Z-coordinate {m}
    13.1,                    !- Vertex 4 X-coordinate {m}
    2.58,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 245,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor ,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    25,                      !- Vertex 1 X-coordinate {m}
    2.57999999999997,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    25,                      !- Vertex 2 X-coordinate {m}
    2.57999999999997,        !- Vertex 2 Y-coordinate {m}
    -7.219114195323e-016,    !- Vertex 2 Z-coordinate {m}
    18,                      !- Vertex 3 X-coordinate {m}
    2.58,                    !- Vertex 3 Y-coordinate {m}
    -7.219114195323e-016,    !- Vertex 3 Z-coordinate {m}
    18,                      !- Vertex 4 X-coordinate {m}
    2.58,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 246,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor ,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    21,                      !- Vertex 1 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    21,                      !- Vertex 2 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 2 Y-coordinate {m}
    -7.219114195323e-016,    !- Vertex 2 Z-coordinate {m}
    28,                      !- Vertex 3 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 3 Y-coordinate {m}
    -2.70716782324598e-016,  !- Vertex 3 Z-coordinate {m}
    28,                      !- Vertex 4 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 247,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor ,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    14,                      !- Vertex 1 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    14,                      !- Vertex 2 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 2 Y-coordinate {m}
    -7.219114195323e-016,    !- Vertex 2 Z-coordinate {m}
    21,                      !- Vertex 3 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 3 Y-coordinate {m}
    -7.219114195323e-016,    !- Vertex 3 Z-coordinate {m}
    21,                      !- Vertex 4 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 248,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 2 Y-coordinate {m}
    -7.219114195323e-016,    !- Vertex 2 Z-coordinate {m}
    14,                      !- Vertex 3 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 3 Y-coordinate {m}
    -7.219114195323e-016,    !- Vertex 3 Z-coordinate {m}
    14,                      !- Vertex 4 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Corredor ,               !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    28,                      !- Vertex 1 X-coordinate {m}
    2.57999999999997,        !- Vertex 1 Y-coordinate {m}
    -4.51194637207664e-016,  !- Vertex 1 Z-coordinate {m}
    28,                      !- Vertex 2 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 2 Y-coordinate {m}
    -2.70716782324598e-016,  !- Vertex 2 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 3 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 3 Y-coordinate {m}
    -9.02389274415324e-017,  !- Vertex 3 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 4 X-coordinate {m}
    2.57999999999997,        !- Vertex 4 Y-coordinate {m}
    -2.70716782324598e-016;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    28,                      !- Vertex 1 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    28,                      !- Vertex 2 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 2 Y-coordinate {m}
    -3.60955709766131e-016,  !- Vertex 2 Z-coordinate {m}
    28,                      !- Vertex 3 X-coordinate {m}
    2.57999999999997,        !- Vertex 3 Y-coordinate {m}
    -3.60955709766131e-016,  !- Vertex 3 Z-coordinate {m}
    28,                      !- Vertex 4 X-coordinate {m}
    2.57999999999997,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Corredor ,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.31011654250324e-014,  !- Vertex 1 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 2 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 3 Y-coordinate {m}
    -7.219114195323e-016,    !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 37,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Cozinha ,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6.71495462558985e-060,   !- Vertex 1 X-coordinate {m}
    5.75567539336273e-060,   !- Vertex 1 Y-coordinate {m}
    -4.48830300634542e-030,  !- Vertex 1 Z-coordinate {m}
    -6.71495462558983e-060,  !- Vertex 2 X-coordinate {m}
    -7.00000000000003,       !- Vertex 2 Y-coordinate {m}
    -1.34649090190364e-029,  !- Vertex 2 Z-coordinate {m}
    -6,                      !- Vertex 3 X-coordinate {m}
    -7.00000000000003,       !- Vertex 3 Y-coordinate {m}
    -2.24415150317274e-029,  !- Vertex 3 Z-coordinate {m}
    -6,                      !- Vertex 4 X-coordinate {m}
    -2.59888111031614e-014,  !- Vertex 4 Y-coordinate {m}
    -1.34649090190364e-029;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 38,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Cozinha ,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.00000000000003,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -6,                      !- Vertex 3 X-coordinate {m}
    -2.59888111031614e-014,  !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -6,                      !- Vertex 4 X-coordinate {m}
    -7.00000000000003,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 39,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Cozinha ,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -6,                      !- Vertex 1 X-coordinate {m}
    -7.00000000000003,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -6,                      !- Vertex 2 X-coordinate {m}
    -7.00000000000003,       !- Vertex 2 Y-coordinate {m}
    -2.3082701175491e-029,   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.00000000000003,       !- Vertex 3 Y-coordinate {m}
    -1.28237228752728e-029,  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.00000000000003,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 40,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Cozinha ,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -6,                      !- Vertex 1 X-coordinate {m}
    -2.59888111031614e-014,  !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -6,                      !- Vertex 2 X-coordinate {m}
    -2.59888111031614e-014,  !- Vertex 2 Y-coordinate {m}
    -1.79532120253819e-029,  !- Vertex 2 Z-coordinate {m}
    -6,                      !- Vertex 3 X-coordinate {m}
    -7.00000000000003,       !- Vertex 3 Y-coordinate {m}
    -1.79532120253819e-029,  !- Vertex 3 Z-coordinate {m}
    -6,                      !- Vertex 4 X-coordinate {m}
    -7.00000000000003,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 41,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Cozinha ,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.66636655722377e-044,  !- Vertex 1 X-coordinate {m}
    3.84711686258183e-030,   !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.66636655722377e-044,  !- Vertex 2 X-coordinate {m}
    3.84711686258183e-030,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -6,                      !- Vertex 3 X-coordinate {m}
    -2.59888111031614e-014,  !- Vertex 3 Y-coordinate {m}
    -1.79532120253819e-029,  !- Vertex 3 Z-coordinate {m}
    -6,                      !- Vertex 4 X-coordinate {m}
    -2.59888111031614e-014,  !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 42,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Cozinha ,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 22,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.00000000000003,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.00000000000003,       !- Vertex 2 Y-coordinate {m}
    -1.79532120253819e-029,  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 19,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Deposito ,               !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.83135126152453e-059,  !- Vertex 1 X-coordinate {m}
    -5.75567539336278e-060,  !- Vertex 1 Y-coordinate {m}
    4.48830300634548e-030,   !- Vertex 1 Z-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 2 X-coordinate {m}
    -7,                      !- Vertex 2 Y-coordinate {m}
    -4.48830300634549e-030,  !- Vertex 2 Z-coordinate {m}
    -2.2,                    !- Vertex 3 X-coordinate {m}
    -7.00000000000003,       !- Vertex 3 Y-coordinate {m}
    -1.34649090190364e-029,  !- Vertex 3 Z-coordinate {m}
    -2.2,                    !- Vertex 4 X-coordinate {m}
    5.75567539336276e-060,   !- Vertex 4 Y-coordinate {m}
    -4.48830300634545e-030;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 20,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Deposito ,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.2,                    !- Vertex 1 X-coordinate {m}
    -7.00000000000003,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 2 X-coordinate {m}
    -7,                      !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -2.2,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Deposito ,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.2,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.2,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Deposito ,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 42,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.2,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.2,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.2,                    !- Vertex 3 X-coordinate {m}
    -7.00000000000003,       !- Vertex 3 Y-coordinate {m}
    -1.79532120253819e-029,  !- Vertex 3 Z-coordinate {m}
    -2.2,                    !- Vertex 4 X-coordinate {m}
    -7.00000000000003,       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Deposito ,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 221,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.15505827125162e-014,  !- Vertex 1 X-coordinate {m}
    -7,                      !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 2 X-coordinate {m}
    -7,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.92355843129091e-030,  !- Vertex 3 X-coordinate {m}
    3.1740315375691e-045,    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.92355843129091e-030,  !- Vertex 4 X-coordinate {m}
    3.1740315375691e-045,    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 24,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Deposito ,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.2,                    !- Vertex 1 X-coordinate {m}
    -7.00000000000003,       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.2,                    !- Vertex 2 X-coordinate {m}
    -7.00000000000003,       !- Vertex 2 Y-coordinate {m}
    -1.79532120253819e-029,  !- Vertex 2 Z-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 3 X-coordinate {m}
    -7,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 4 X-coordinate {m}
    -7,                      !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 61,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Diretoria ,              !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 62,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Diretoria ,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 63,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Diretoria ,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Diretoria ,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    6,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Diretoria ,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 227,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 66,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Diretoria ,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    6,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 13,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    LabInformatica,          !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    -2.88764567812905e-014,  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    LabInformatica ,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    -2.88764567812905e-014,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    -2.88764567812905e-014,  !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    LabInformatica,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    -2.88764567812905e-014,  !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    -2.88764567812905e-014,  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 16,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    LabInformatica,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    -2.88764567812905e-014,  !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    LabInformatica,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 46,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 18,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    LabInformatica ,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 145,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Recepcao,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    12,                      !- Vertex 1 X-coordinate {m}
    7.00000000000001,        !- Vertex 1 Y-coordinate {m}
    -2.70716782324598e-016,  !- Vertex 1 Z-coordinate {m}
    12,                      !- Vertex 2 X-coordinate {m}
    -2.74326339422259e-014,  !- Vertex 2 Y-coordinate {m}
    -9.02389274415327e-017,  !- Vertex 2 Z-coordinate {m}
    -2.02135197469033e-014,  !- Vertex 3 X-coordinate {m}
    -2.74326339422259e-014,  !- Vertex 3 Y-coordinate {m}
    9.02389274415326e-017,   !- Vertex 3 Z-coordinate {m}
    -2.02135197469033e-014,  !- Vertex 4 X-coordinate {m}
    7.00000000000001,        !- Vertex 4 Y-coordinate {m}
    -9.02389274415327e-017;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 146,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao ,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    12,                      !- Vertex 1 X-coordinate {m}
    7.00000000000001,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    12,                      !- Vertex 2 X-coordinate {m}
    7.00000000000001,        !- Vertex 2 Y-coordinate {m}
    -2.70716782324598e-016,  !- Vertex 2 Z-coordinate {m}
    6,                       !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    -1.0828671292984e-015,   !- Vertex 3 Z-coordinate {m}
    6,                       !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 147,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao ,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    12,                      !- Vertex 1 X-coordinate {m}
    -2.74326339422259e-014,  !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    12,                      !- Vertex 2 X-coordinate {m}
    -2.74326339422259e-014,  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12,                      !- Vertex 3 X-coordinate {m}
    7.00000000000001,        !- Vertex 3 Y-coordinate {m}
    -3.60955709766131e-016,  !- Vertex 3 Z-coordinate {m}
    12,                      !- Vertex 4 X-coordinate {m}
    7.00000000000001,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 148,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao ,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.02135197469033e-014,  !- Vertex 1 X-coordinate {m}
    -2.74326339422259e-014,  !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.02135197469033e-014,  !- Vertex 2 X-coordinate {m}
    -2.74326339422259e-014,  !- Vertex 2 Y-coordinate {m}
    9.02389274415327e-017,   !- Vertex 2 Z-coordinate {m}
    6,                       !- Vertex 3 X-coordinate {m}
    -3.0320279620355e-014,   !- Vertex 3 Y-coordinate {m}
    -1.0828671292984e-015,   !- Vertex 3 Z-coordinate {m}
    6,                       !- Vertex 4 X-coordinate {m}
    -3.0320279620355e-014,   !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 149,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao ,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.02135197469033e-014,  !- Vertex 1 X-coordinate {m}
    7.00000000000001,        !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -2.02135197469033e-014,  !- Vertex 2 X-coordinate {m}
    7.00000000000001,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.02135197469033e-014,  !- Vertex 3 X-coordinate {m}
    -2.74326339422259e-014,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.02135197469033e-014,  !- Vertex 4 X-coordinate {m}
    -2.74326339422259e-014,  !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 150,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Recepcao ,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    12,                      !- Vertex 1 X-coordinate {m}
    -2.74326339422259e-014,  !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    12,                      !- Vertex 2 X-coordinate {m}
    7.00000000000001,        !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -2.02135197469033e-014,  !- Vertex 3 X-coordinate {m}
    7.00000000000001,        !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -2.02135197469033e-014,  !- Vertex 4 X-coordinate {m}
    -2.74326339422259e-014,  !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 235,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    -1.0828671292984e-015,   !- Vertex 2 Z-coordinate {m}
    -2.02135197469033e-014,  !- Vertex 3 X-coordinate {m}
    7.00000000000001,        !- Vertex 3 Y-coordinate {m}
    -9.02389274415327e-017,  !- Vertex 3 Z-coordinate {m}
    -2.02135197469033e-014,  !- Vertex 4 X-coordinate {m}
    7.00000000000001,        !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 236,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Recepcao ,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    -3.0320279620355e-014,   !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    -3.0320279620355e-014,   !- Vertex 2 Y-coordinate {m}
    -1.0828671292984e-015,   !- Vertex 2 Z-coordinate {m}
    12,                      !- Vertex 3 X-coordinate {m}
    -2.74326339422259e-014,  !- Vertex 3 Y-coordinate {m}
    -9.02389274415327e-017,  !- Vertex 3 Z-coordinate {m}
    12,                      !- Vertex 4 X-coordinate {m}
    -2.74326339422259e-014,  !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 237,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.690000000000005,      !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -0.690000000000005,      !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    -3.60955709766101e-016,  !- Vertex 2 Z-coordinate {m}
    -0.690000000000028,      !- Vertex 3 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 3 Y-coordinate {m}
    6.3167249209073e-016,    !- Vertex 3 Z-coordinate {m}
    -0.690000000000028,      !- Vertex 4 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 238,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.690000000000005,      !- Vertex 1 X-coordinate {m}
    12,                      !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -0.690000000000005,      !- Vertex 2 X-coordinate {m}
    12,                      !- Vertex 2 Y-coordinate {m}
    -3.60955709766101e-016,  !- Vertex 2 Z-coordinate {m}
    -0.690000000000005,      !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    -3.60955709766101e-016,  !- Vertex 3 Z-coordinate {m}
    -0.690000000000005,      !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 239,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    8.80999999999997,        !- Vertex 1 X-coordinate {m}
    10,                      !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    8.80999999999997,        !- Vertex 2 X-coordinate {m}
    10,                      !- Vertex 2 Y-coordinate {m}
    6.79657312389457e-029,   !- Vertex 2 Z-coordinate {m}
    8.80999999999995,        !- Vertex 3 X-coordinate {m}
    17,                      !- Vertex 3 Y-coordinate {m}
    -1.89501747627219e-015,  !- Vertex 3 Z-coordinate {m}
    8.80999999999995,        !- Vertex 4 X-coordinate {m}
    17,                      !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 240,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    8.80999999999997,        !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    8.81,                    !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    -3.60955709766101e-016,  !- Vertex 2 Z-coordinate {m}
    8.80999999999997,        !- Vertex 3 X-coordinate {m}
    10,                      !- Vertex 3 Y-coordinate {m}
    6.79657312389457e-029,   !- Vertex 3 Z-coordinate {m}
    8.80999999999997,        !- Vertex 4 X-coordinate {m}
    10,                      !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 73,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Refeitorio ,             !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    8.80999999999995,        !- Vertex 1 X-coordinate {m}
    17,                      !- Vertex 1 Y-coordinate {m}
    -1.89501747627219e-015,  !- Vertex 1 Z-coordinate {m}
    8.80999999999997,        !- Vertex 2 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 2 Y-coordinate {m}
    -6.3167249209073e-016,   !- Vertex 2 Z-coordinate {m}
    -0.690000000000028,      !- Vertex 3 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 3 Y-coordinate {m}
    6.3167249209073e-016,    !- Vertex 3 Z-coordinate {m}
    -0.690000000000028,      !- Vertex 4 X-coordinate {m}
    17,                      !- Vertex 4 Y-coordinate {m}
    -6.31672492090731e-016;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 74,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    8.80999999999995,        !- Vertex 1 X-coordinate {m}
    17,                      !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    8.80999999999995,        !- Vertex 2 X-coordinate {m}
    17,                      !- Vertex 2 Y-coordinate {m}
    -2.52668996836292e-015,  !- Vertex 2 Z-coordinate {m}
    -0.690000000000028,      !- Vertex 3 X-coordinate {m}
    17,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.690000000000028,      !- Vertex 4 X-coordinate {m}
    17,                      !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 75,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    8.80999999999997,        !- Vertex 1 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    8.80999999999997,        !- Vertex 2 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 2 Y-coordinate {m}
    -6.3167249209073e-016,   !- Vertex 2 Z-coordinate {m}
    8.81,                    !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    -3.60955709766101e-016,  !- Vertex 3 Z-coordinate {m}
    8.80999999999997,        !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.690000000000028,      !- Vertex 1 X-coordinate {m}
    17,                      !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -0.690000000000028,      !- Vertex 2 X-coordinate {m}
    17,                      !- Vertex 2 Y-coordinate {m}
    -6.3167249209073e-016,   !- Vertex 2 Z-coordinate {m}
    -0.690000000000005,      !- Vertex 3 X-coordinate {m}
    12,                      !- Vertex 3 Y-coordinate {m}
    -3.60955709766101e-016,  !- Vertex 3 Z-coordinate {m}
    -0.690000000000005,      !- Vertex 4 X-coordinate {m}
    12,                      !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 77,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Refeitorio ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    8.80999999999997,        !- Vertex 1 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    8.80999999999995,        !- Vertex 2 X-coordinate {m}
    17,                      !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    -0.690000000000028,      !- Vertex 3 X-coordinate {m}
    17,                      !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    -0.690000000000028,      !- Vertex 4 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 78,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Refeitorio ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.690000000000028,      !- Vertex 1 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    -0.690000000000028,      !- Vertex 2 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.80999999999997,        !- Vertex 3 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.80999999999997,        !- Vertex 4 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 163,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala01,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 164,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala01,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 165,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala01,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 166,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala01 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 167,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala01 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 159,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 168,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala01 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 157,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala02 ,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 158,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala02 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 159,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala02 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 167,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 160,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala02,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 161,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala02,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 153,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 162,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala02 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 151,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala03 ,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 152,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala03,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 153,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala03 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 161,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 154,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala03 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 155,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala03 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 99,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 156,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala03 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 100,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala04 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 101,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala04 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 102,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala04,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 97,              !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala04 ,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 98,              !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala04 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 99,              !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala04,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 155,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 169,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala05 ,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 170,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala05 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 171,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala05,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 172,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala05 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 179,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 173,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala05,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 174,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala05 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 6,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 175,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala06 ,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 176,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala06 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 177,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala06,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 185,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 178,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala06 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 179,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala06 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 172,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 180,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala06,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 181,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala07 ,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 182,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala07,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 183,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala07 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 191,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 184,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala07 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 185,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala07,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 177,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 186,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala07 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 187,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala08 ,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 188,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala08 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 189,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala08 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 197,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 190,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala08 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 191,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala08,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 183,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 192,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala08 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 193,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala09 ,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 194,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala09,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 195,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala09,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 203,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 196,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala09 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 197,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala09,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 189,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 198,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala09 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 199,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala10,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 200,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala10 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 201,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala10 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 209,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 202,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala10,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 203,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala10 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 195,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 204,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala10 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 205,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala11 ,                 !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 206,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala11 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 207,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala11 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 215,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 208,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala11 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 209,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala11 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 201,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 210,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala11 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 211,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Sala12,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 212,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Sala12,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 213,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala12 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 214,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala12 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 215,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala12 ,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 207,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 216,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Sala12 ,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 223,             !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    Secretaria ,             !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 224,             !- Name
    Roof,                    !- Surface Type
    Cobertura,               !- Construction Name
    Secretaria ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    3.1,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    3.1,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 225,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 226,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 227,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 65,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    6,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 228,             !- Name
    Wall,                    !- Surface Type
    Parede,                  !- Construction Name
    Secretaria ,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    6,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.1;                     !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Janela_Administrativo01, !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 232,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.9746,                  !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    2.13794123579641,        !- Vertex 1 Z-coordinate {m}
    5.9746,                  !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    1.2,                     !- Vertex 2 Z-coordinate {m}
    0.0254,                  !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    1.2,                     !- Vertex 3 Z-coordinate {m}
    0.0254,                  !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    2.13794123579641;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Administrativo01,  !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 234,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.69999999999999,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.69999999999999,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.5,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.5,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Administrativo02, !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 142,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.9746,                  !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    2.13794123579641,        !- Vertex 1 Z-coordinate {m}
    5.9746,                  !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    1.2,                     !- Vertex 2 Z-coordinate {m}
    0.0254,                  !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    1.2,                     !- Vertex 3 Z-coordinate {m}
    0.0254,                  !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    2.13794123579641;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Administrativo02,  !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 144,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.69999999999999,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.69999999999999,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.5,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.5,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Banheiro01,       !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 219,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0254,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.6710673925596,         !- Vertex 1 Z-coordinate {m}
    -0.0254,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.7,                     !- Vertex 2 Z-coordinate {m}
    -4.87460000000003,       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.7,                     !- Vertex 3 Z-coordinate {m}
    -4.87460000000003,       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.6710673925596;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Banheiro01,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 222,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.30000000000002,       !- Vertex 1 X-coordinate {m}
    -7,                      !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -1.30000000000002,       !- Vertex 2 X-coordinate {m}
    -7,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.500000000000013,      !- Vertex 3 X-coordinate {m}
    -7,                      !- Vertex 3 Y-coordinate {m}
    7.69423372516366e-030,   !- Vertex 3 Z-coordinate {m}
    -0.500000000000013,      !- Vertex 4 X-coordinate {m}
    -7,                      !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Banheiro02,       !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 45,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0254,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.6710673925596,         !- Vertex 1 Z-coordinate {m}
    -0.0254,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.7,                     !- Vertex 2 Z-coordinate {m}
    -4.87460000000003,       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.7,                     !- Vertex 3 Z-coordinate {m}
    -4.87460000000003,       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.6710673925596;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Banheiro02,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 47,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.30000000000002,       !- Vertex 1 X-coordinate {m}
    -7,                      !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -1.30000000000002,       !- Vertex 2 X-coordinate {m}
    -7,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.500000000000013,      !- Vertex 3 X-coordinate {m}
    -7,                      !- Vertex 3 Y-coordinate {m}
    7.69423372516366e-030,   !- Vertex 3 Z-coordinate {m}
    -0.500000000000013,      !- Vertex 4 X-coordinate {m}
    -7,                      !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Biblioteca,       !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 2,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.31011654250324e-014,  !- Vertex 1 X-coordinate {m}
    -9.9746,                 !- Vertex 1 Y-coordinate {m}
    2.25938165882684,        !- Vertex 1 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 2 X-coordinate {m}
    -9.9746,                 !- Vertex 2 Y-coordinate {m}
    1.2,                     !- Vertex 2 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 3 X-coordinate {m}
    -0.0254000000000289,     !- Vertex 3 Y-coordinate {m}
    1.2,                     !- Vertex 3 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 4 X-coordinate {m}
    -0.0254000000000289,     !- Vertex 4 Y-coordinate {m}
    2.25938165882684;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Biblioteca,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 249,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.99999999999994,       !- Vertex 1 X-coordinate {m}
    -1.28000000000003,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -6.99999999999994,       !- Vertex 2 X-coordinate {m}
    -1.28000000000003,       !- Vertex 2 Y-coordinate {m}
    2.73510146348048e-018,   !- Vertex 2 Z-coordinate {m}
    -6.99999999999994,       !- Vertex 3 X-coordinate {m}
    -2.08000000000003,       !- Vertex 3 Y-coordinate {m}
    1.88969744474143e-016,   !- Vertex 3 Z-coordinate {m}
    -6.99999999999994,       !- Vertex 4 X-coordinate {m}
    -2.08000000000003,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta01_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 10,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.31011654250324e-014,  !- Vertex 1 X-coordinate {m}
    2.29637187769936,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 2 X-coordinate {m}
    2.29637187769936,        !- Vertex 2 Y-coordinate {m}
    -1.80477854883065e-015,  !- Vertex 2 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 3 X-coordinate {m}
    0.296371877699359,       !- Vertex 3 Y-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Z-coordinate {m}
    -2.31011654250324e-014,  !- Vertex 4 X-coordinate {m}
    0.296371877699359,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta03_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 12,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.69999999999994,        !- Vertex 1 X-coordinate {m}
    2.57999999999932,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    7.69999999999994,        !- Vertex 2 X-coordinate {m}
    2.57999999999932,        !- Vertex 2 Y-coordinate {m}
    3.60955709766107e-016,   !- Vertex 2 Z-coordinate {m}
    6.89999999999994,        !- Vertex 3 X-coordinate {m}
    2.57999999999932,        !- Vertex 3 Y-coordinate {m}
    -7.21911419532237e-016,  !- Vertex 3 Z-coordinate {m}
    6.89999999999994,        !- Vertex 4 X-coordinate {m}
    2.57999999999932,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta02_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 241,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.61424553987844,        !- Vertex 1 X-coordinate {m}
    2.57999999999997,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    1.61424553987844,        !- Vertex 2 X-coordinate {m}
    2.57999999999997,        !- Vertex 2 Y-coordinate {m}
    -3.2486013878952e-015,   !- Vertex 2 Z-coordinate {m}
    0.81424553987844,        !- Vertex 3 X-coordinate {m}
    2.57999999999997,        !- Vertex 3 Y-coordinate {m}
    -3.24860138789522e-015,  !- Vertex 3 Z-coordinate {m}
    0.81424553987844,        !- Vertex 4 X-coordinate {m}
    2.57999999999997,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta04_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 243,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.6,                    !- Vertex 1 X-coordinate {m}
    2.58,                    !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    12.6,                    !- Vertex 2 X-coordinate {m}
    2.58,                    !- Vertex 2 Y-coordinate {m}
    1.08286712929842e-015,   !- Vertex 2 Z-coordinate {m}
    11.8,                    !- Vertex 3 X-coordinate {m}
    2.58,                    !- Vertex 3 Y-coordinate {m}
    7.21911419532232e-016,   !- Vertex 3 Z-coordinate {m}
    11.8,                    !- Vertex 4 X-coordinate {m}
    2.58,                    !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta05_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 244,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.5,                    !- Vertex 1 X-coordinate {m}
    2.58,                    !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    17.5,                    !- Vertex 2 X-coordinate {m}
    2.58,                    !- Vertex 2 Y-coordinate {m}
    -7.21911419532286e-016,  !- Vertex 2 Z-coordinate {m}
    16.7,                    !- Vertex 3 X-coordinate {m}
    2.58,                    !- Vertex 3 Y-coordinate {m}
    -3.60955709766107e-016,  !- Vertex 3 Z-coordinate {m}
    16.7,                    !- Vertex 4 X-coordinate {m}
    2.58,                    !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta06_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 245,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.5,                    !- Vertex 1 X-coordinate {m}
    2.58000000000025,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    24.5,                    !- Vertex 2 X-coordinate {m}
    2.58000000000025,        !- Vertex 2 Y-coordinate {m}
    -3.60955709766131e-016,  !- Vertex 2 Z-coordinate {m}
    23.7,                    !- Vertex 3 X-coordinate {m}
    2.58000000000025,        !- Vertex 3 Y-coordinate {m}
    -3.60955709766131e-016,  !- Vertex 3 Z-coordinate {m}
    23.7,                    !- Vertex 4 X-coordinate {m}
    2.58000000000025,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta08_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 246,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.1,                    !- Vertex 1 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    27.1,                    !- Vertex 2 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 2 Y-coordinate {m}
    -3.60955709766169e-016,  !- Vertex 2 Z-coordinate {m}
    27.9,                    !- Vertex 3 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 3 Y-coordinate {m}
    -7.219114195323e-016,    !- Vertex 3 Z-coordinate {m}
    27.9,                    !- Vertex 4 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta09_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 247,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    20.1,                    !- Vertex 1 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    20.1,                    !- Vertex 2 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 2 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 Z-coordinate {m}
    20.9,                    !- Vertex 3 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 3 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 Z-coordinate {m}
    20.9,                    !- Vertex 4 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta10_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 248,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    13.1,                    !- Vertex 1 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    13.1,                    !- Vertex 2 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 2 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 Z-coordinate {m}
    13.9,                    !- Vertex 3 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 3 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 Z-coordinate {m}
    13.9,                    !- Vertex 4 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta07_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    28,                      !- Vertex 1 X-coordinate {m}
    0.499999999999958,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    28,                      !- Vertex 2 X-coordinate {m}
    0.499999999999958,       !- Vertex 2 Y-coordinate {m}
    -2.16573425859679e-015,  !- Vertex 2 Z-coordinate {m}
    28,                      !- Vertex 3 X-coordinate {m}
    1.29999999999996,        !- Vertex 3 Y-coordinate {m}
    -1.80477854883065e-015,  !- Vertex 3 Z-coordinate {m}
    28,                      !- Vertex 4 X-coordinate {m}
    1.29999999999996,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta11_Corredor,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.1,                     !- Vertex 1 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    6.1,                     !- Vertex 2 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 2 Y-coordinate {m}
    -7.21911419532141e-016,  !- Vertex 2 Z-coordinate {m}
    6.9,                     !- Vertex 3 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 3 Y-coordinate {m}
    -7.21911419532382e-016,  !- Vertex 3 Z-coordinate {m}
    6.9,                     !- Vertex 4 X-coordinate {m}
    -3.17641024594195e-014,  !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Cozinha,           !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 39,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.18575446012156,       !- Vertex 1 X-coordinate {m}
    -7.00000000000003,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -5.18575446012156,       !- Vertex 2 X-coordinate {m}
    -7.00000000000003,       !- Vertex 2 Y-coordinate {m}
    -2.05179566004364e-029,  !- Vertex 2 Z-coordinate {m}
    -4.38575446012156,       !- Vertex 3 X-coordinate {m}
    -7.00000000000003,       !- Vertex 3 Y-coordinate {m}
    -2.56474457505455e-030,  !- Vertex 3 Z-coordinate {m}
    -4.38575446012156,       !- Vertex 4 X-coordinate {m}
    -7.00000000000003,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Cozinha,          !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 41,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0254,                 !- Vertex 1 X-coordinate {m}
    -2.16573425859679e-013,  !- Vertex 1 Y-coordinate {m}
    2.20047065151617,        !- Vertex 1 Z-coordinate {m}
    -0.0254,                 !- Vertex 2 X-coordinate {m}
    -2.16573425859679e-013,  !- Vertex 2 Y-coordinate {m}
    1.2,                     !- Vertex 2 Z-coordinate {m}
    -5.9746,                 !- Vertex 3 X-coordinate {m}
    -2.16573425859679e-013,  !- Vertex 3 Y-coordinate {m}
    1.2,                     !- Vertex 3 Z-coordinate {m}
    -5.9746,                 !- Vertex 4 X-coordinate {m}
    -2.16573425859679e-013,  !- Vertex 4 Y-coordinate {m}
    2.20047065151617;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Deposito,         !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 21,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0254,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.83465475525777,        !- Vertex 1 Z-coordinate {m}
    -0.0254,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.2,                     !- Vertex 2 Z-coordinate {m}
    -2.1746,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.2,                     !- Vertex 3 Z-coordinate {m}
    -2.1746,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.83465475525777;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Deposito,          !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 24,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.30000000000002,       !- Vertex 1 X-coordinate {m}
    -7.00000000000068,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -1.30000000000002,       !- Vertex 2 X-coordinate {m}
    -7.00000000000068,       !- Vertex 2 Y-coordinate {m}
    -5.12948915010911e-030,  !- Vertex 2 Z-coordinate {m}
    -0.500000000000013,      !- Vertex 3 X-coordinate {m}
    -7.00000000000068,       !- Vertex 3 Y-coordinate {m}
    7.69423372516366e-030,   !- Vertex 3 Z-coordinate {m}
    -0.500000000000013,      !- Vertex 4 X-coordinate {m}
    -7.00000000000068,       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Diretoria,         !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 63,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.5,                     !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    5.5,                     !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.69999999999999,        !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.69999999999999,        !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Diretoria,        !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 64,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0254,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.13794123579641,        !- Vertex 1 Z-coordinate {m}
    0.0254,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.2,                     !- Vertex 2 Z-coordinate {m}
    5.9746,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.2,                     !- Vertex 3 Z-coordinate {m}
    5.9746,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.13794123579641;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_LabInformatica,    !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 14,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.7,                     !- Vertex 1 X-coordinate {m}
    2.54112819675356e-013,   !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    5.7,                     !- Vertex 2 X-coordinate {m}
    2.54112819675356e-013,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.5,                     !- Vertex 3 X-coordinate {m}
    2.54112819675356e-013,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    6.5,                     !- Vertex 4 X-coordinate {m}
    2.54112819675356e-013,   !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_LabInformatica,   !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 18,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.9746,                  !- Vertex 1 X-coordinate {m}
    7,                       !- Vertex 1 Y-coordinate {m}
    1.82453232026708,        !- Vertex 1 Z-coordinate {m}
    6.9746,                  !- Vertex 2 X-coordinate {m}
    7,                       !- Vertex 2 Y-coordinate {m}
    1.2,                     !- Vertex 2 Z-coordinate {m}
    0.0254,                  !- Vertex 3 X-coordinate {m}
    7,                       !- Vertex 3 Y-coordinate {m}
    1.2,                     !- Vertex 3 Z-coordinate {m}
    0.0254,                  !- Vertex 4 X-coordinate {m}
    7,                       !- Vertex 4 Y-coordinate {m}
    1.82453232026708;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta03_Recepcao,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 146,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    11.5,                    !- Vertex 1 X-coordinate {m}
    6.99999999999998,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    11.5,                    !- Vertex 2 X-coordinate {m}
    6.99999999999998,        !- Vertex 2 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 Z-coordinate {m}
    10.7,                    !- Vertex 3 X-coordinate {m}
    6.99999999999998,        !- Vertex 3 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 Z-coordinate {m}
    10.7,                    !- Vertex 4 X-coordinate {m}
    6.99999999999998,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta04_Recepcao,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 147,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12,                      !- Vertex 1 X-coordinate {m}
    0.499999999999976,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    12,                      !- Vertex 2 X-coordinate {m}
    0.499999999999976,       !- Vertex 2 Y-coordinate {m}
    -3.56836893002452e-016,  !- Vertex 2 Z-coordinate {m}
    12,                      !- Vertex 3 X-coordinate {m}
    6.49999999999998,        !- Vertex 3 Y-coordinate {m}
    -8.20535645220708e-017,  !- Vertex 3 Z-coordinate {m}
    12,                      !- Vertex 4 X-coordinate {m}
    6.49999999999998,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta06_Recepcao,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 148,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.69999999999995,        !- Vertex 1 X-coordinate {m}
    -1.73258740687743e-014,  !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    4.69999999999995,        !- Vertex 2 X-coordinate {m}
    -1.73258740687743e-014,  !- Vertex 2 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 Z-coordinate {m}
    5.49999999999996,        !- Vertex 3 X-coordinate {m}
    -1.73258740687743e-014,  !- Vertex 3 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 Z-coordinate {m}
    5.49999999999996,        !- Vertex 4 X-coordinate {m}
    -1.73258740687743e-014,  !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta01_Recepcao,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 149,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.02135197469033e-014,  !- Vertex 1 X-coordinate {m}
    5.26564872221549,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -2.02135197469033e-014,  !- Vertex 2 X-coordinate {m}
    5.26564872221549,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.02135197469033e-014,  !- Vertex 3 X-coordinate {m}
    2.51564872221548,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.02135197469033e-014,  !- Vertex 4 X-coordinate {m}
    2.51564872221548,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta02_Recepcao,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 235,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.49999999999998,        !- Vertex 1 X-coordinate {m}
    7.00000000000003,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    5.49999999999998,        !- Vertex 2 X-coordinate {m}
    7.00000000000003,        !- Vertex 2 Y-coordinate {m}
    -3.60955709766131e-016,  !- Vertex 2 Z-coordinate {m}
    4.69999999999998,        !- Vertex 3 X-coordinate {m}
    7.00000000000003,        !- Vertex 3 Y-coordinate {m}
    -3.60955709766131e-016,  !- Vertex 3 Z-coordinate {m}
    4.69999999999998,        !- Vertex 4 X-coordinate {m}
    7.00000000000003,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta05_Recepcao,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 236,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.7,                    !- Vertex 1 X-coordinate {m}
    -4.33146851719357e-014,  !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    10.7,                    !- Vertex 2 X-coordinate {m}
    -4.33146851719357e-014,  !- Vertex 2 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 Z-coordinate {m}
    11.5,                    !- Vertex 3 X-coordinate {m}
    -4.33146851719357e-014,  !- Vertex 3 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 Z-coordinate {m}
    11.5,                    !- Vertex 4 X-coordinate {m}
    -4.33146851719357e-014,  !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta04_Refeitorio,      !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 238,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.690000000000005,      !- Vertex 1 X-coordinate {m}
    11.5,                    !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -0.690000000000005,      !- Vertex 2 X-coordinate {m}
    11.5,                    !- Vertex 2 Y-coordinate {m}
    8.97660601269094e-030,   !- Vertex 2 Z-coordinate {m}
    -0.690000000000005,      !- Vertex 3 X-coordinate {m}
    5.5,                     !- Vertex 3 Y-coordinate {m}
    -8.97660601269094e-030,  !- Vertex 3 Z-coordinate {m}
    -0.690000000000005,      !- Vertex 4 X-coordinate {m}
    5.5,                     !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta02_Refeitorio,      !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 240,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.81000000000005,        !- Vertex 1 X-coordinate {m}
    7.71637187769937,        !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    8.81000000000005,        !- Vertex 2 X-coordinate {m}
    7.71637187769937,        !- Vertex 2 Y-coordinate {m}
    -1.08286712929834e-015,  !- Vertex 2 Z-coordinate {m}
    8.81000000000005,        !- Vertex 3 X-coordinate {m}
    9.71637187769939,        !- Vertex 3 Y-coordinate {m}
    -1.44382283906458e-015,  !- Vertex 3 Z-coordinate {m}
    8.81000000000005,        !- Vertex 4 X-coordinate {m}
    9.71637187769937,        !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta03_Refeitorio,      !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 74,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.10462160917632,        !- Vertex 1 X-coordinate {m}
    17,                      !- Vertex 1 Y-coordinate {m}
    2.42611364771006,        !- Vertex 1 Z-coordinate {m}
    8.10462160917632,        !- Vertex 2 X-coordinate {m}
    17,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.376151672990682,      !- Vertex 3 X-coordinate {m}
    17,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.376151672990682,      !- Vertex 4 X-coordinate {m}
    17,                      !- Vertex 4 Y-coordinate {m}
    2.42611364771006;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta01_Refeitorio,      !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 78,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.25,                    !- Vertex 3 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.25,                    !- Vertex 4 X-coordinate {m}
    2.88764567812905e-015,   !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala01,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 166,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.9,                     !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    6.9,                     !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.1,                     !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    3.60955709766131e-016,   !- Vertex 3 Z-coordinate {m}
    6.1,                     !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala01,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 168,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0254,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.09311863236056,        !- Vertex 1 Z-coordinate {m}
    0.0254,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.25,                    !- Vertex 2 Z-coordinate {m}
    6.9746,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.25,                    !- Vertex 3 Z-coordinate {m}
    6.9746,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.09311863236056;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala02,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 160,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.9,                     !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    6.9,                     !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.10000000000001,        !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    3.60955709766131e-016,   !- Vertex 3 Z-coordinate {m}
    6.10000000000001,        !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala02,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 162,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0254,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.09311863236056,        !- Vertex 1 Z-coordinate {m}
    0.0254,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.25,                    !- Vertex 2 Z-coordinate {m}
    6.9746,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.25,                    !- Vertex 3 Z-coordinate {m}
    6.9746,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.09311863236056;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala03,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 154,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.9,                     !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    6.9,                     !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.1,                     !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    3.60955709766131e-016,   !- Vertex 3 Z-coordinate {m}
    6.1,                     !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala03,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 156,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0254,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.09311863236056,        !- Vertex 1 Z-coordinate {m}
    0.0254,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.25,                    !- Vertex 2 Z-coordinate {m}
    6.9746,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.25,                    !- Vertex 3 Z-coordinate {m}
    6.9746,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.09311863236056;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala04,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 100,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.9,                     !- Vertex 1 X-coordinate {m}
    7.42,                    !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    6.9,                     !- Vertex 2 X-coordinate {m}
    7.42,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.1,                     !- Vertex 3 X-coordinate {m}
    7.42,                    !- Vertex 3 Y-coordinate {m}
    3.60955709766131e-016,   !- Vertex 3 Z-coordinate {m}
    6.1,                     !- Vertex 4 X-coordinate {m}
    7.42,                    !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala04,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 102,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0254,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.09311863236056,        !- Vertex 1 Z-coordinate {m}
    0.0254,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.25,                    !- Vertex 2 Z-coordinate {m}
    6.9746,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.25,                    !- Vertex 3 Z-coordinate {m}
    6.9746,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.09311863236056;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala05,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 171,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.9,                     !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.9,                     !- Vertex 2 Y-coordinate {m}
    1.13870787426257e-015,   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.1,                     !- Vertex 3 Y-coordinate {m}
    1.34111900195396e-015,   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.1,                     !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_sALA05,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 173,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.0254,                  !- Vertex 1 Y-coordinate {m}
    2.04276990718124,        !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.0254,                  !- Vertex 2 Y-coordinate {m}
    1.2,                     !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.3946,                  !- Vertex 3 Y-coordinate {m}
    1.2,                     !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.3946,                  !- Vertex 4 Y-coordinate {m}
    2.04276990718124;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala06,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 178,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.0254,                  !- Vertex 1 Y-coordinate {m}
    2.04276990718124,        !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.0254,                  !- Vertex 2 Y-coordinate {m}
    1.2,                     !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.3946,                  !- Vertex 3 Y-coordinate {m}
    1.2,                     !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.3946,                  !- Vertex 4 Y-coordinate {m}
    2.04276990718124;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala06,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 180,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.9,                     !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.9,                     !- Vertex 2 Y-coordinate {m}
    1.13870787426257e-015,   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.1,                     !- Vertex 3 Y-coordinate {m}
    1.34111900195396e-015,   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.1,                     !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala07,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 184,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.0254,                  !- Vertex 1 Y-coordinate {m}
    2.04276990718124,        !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.0254,                  !- Vertex 2 Y-coordinate {m}
    1.2,                     !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.3946,                  !- Vertex 3 Y-coordinate {m}
    1.2,                     !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.3946,                  !- Vertex 4 Y-coordinate {m}
    2.04276990718124;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala07,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 186,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.899999999999997,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.899999999999997,       !- Vertex 2 Y-coordinate {m}
    1.13870787426257e-015,   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.1,                     !- Vertex 3 Y-coordinate {m}
    1.34111900195396e-015,   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.1,                     !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala08,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 190,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.0254,                  !- Vertex 1 Y-coordinate {m}
    2.04276990718124,        !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.0254,                  !- Vertex 2 Y-coordinate {m}
    1.2,                     !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.3946,                  !- Vertex 3 Y-coordinate {m}
    1.2,                     !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.3946,                  !- Vertex 4 Y-coordinate {m}
    2.04276990718124;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala08,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 192,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.899999999999997,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.899999999999997,       !- Vertex 2 Y-coordinate {m}
    1.13870787426257e-015,   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.1,                     !- Vertex 3 Y-coordinate {m}
    1.34111900195396e-015,   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.1,                     !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala09,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 196,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.0254,                  !- Vertex 1 Y-coordinate {m}
    2.04276990718124,        !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.0254,                  !- Vertex 2 Y-coordinate {m}
    1.2,                     !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.3946,                  !- Vertex 3 Y-coordinate {m}
    1.2,                     !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.3946,                  !- Vertex 4 Y-coordinate {m}
    2.04276990718124;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala09,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 198,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.899999999999997,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.899999999999997,       !- Vertex 2 Y-coordinate {m}
    1.13870787426257e-015,   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.1,                     !- Vertex 3 Y-coordinate {m}
    1.34111900195396e-015,   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.1,                     !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala10,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 202,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.0254,                  !- Vertex 1 Y-coordinate {m}
    2.04276990718124,        !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.0254,                  !- Vertex 2 Y-coordinate {m}
    1.2,                     !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.3946,                  !- Vertex 3 Y-coordinate {m}
    1.2,                     !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.3946,                  !- Vertex 4 Y-coordinate {m}
    2.04276990718124;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala10,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 204,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.900000000000003,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.900000000000003,       !- Vertex 2 Y-coordinate {m}
    1.13870787426257e-015,   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.1,                     !- Vertex 3 Y-coordinate {m}
    1.34111900195396e-015,   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.1,                     !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala11,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 208,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.0254,                  !- Vertex 1 Y-coordinate {m}
    2.04276990718124,        !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.0254,                  !- Vertex 2 Y-coordinate {m}
    1.2,                     !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.3946,                  !- Vertex 3 Y-coordinate {m}
    1.2,                     !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.3946,                  !- Vertex 4 Y-coordinate {m}
    2.04276990718124;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala11,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 210,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.900000000000003,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.900000000000003,       !- Vertex 2 Y-coordinate {m}
    1.13870787426257e-015,   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.1,                     !- Vertex 3 Y-coordinate {m}
    1.34111900195396e-015,   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.1,                     !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Sala12,           !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 214,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7,                       !- Vertex 1 X-coordinate {m}
    0.0254,                  !- Vertex 1 Y-coordinate {m}
    2.04276990718124,        !- Vertex 1 Z-coordinate {m}
    7,                       !- Vertex 2 X-coordinate {m}
    0.0254,                  !- Vertex 2 Y-coordinate {m}
    1.2,                     !- Vertex 2 Z-coordinate {m}
    7,                       !- Vertex 3 X-coordinate {m}
    7.3946,                  !- Vertex 3 Y-coordinate {m}
    1.2,                     !- Vertex 3 Z-coordinate {m}
    7,                       !- Vertex 4 X-coordinate {m}
    7.3946,                  !- Vertex 4 Y-coordinate {m}
    2.04276990718124;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Sala12,            !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 216,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.900000000000003,       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.900000000000003,       !- Vertex 2 Y-coordinate {m}
    1.13870787426257e-015,   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.1,                     !- Vertex 3 Y-coordinate {m}
    1.34111900195396e-015,   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.1,                     !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Porta_Secretaria,        !- Name
    Door,                    !- Surface Type
    PortaMadeira,            !- Construction Name
    Surface 226,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.5,                     !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    5.5,                     !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.69999999999999,        !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.69999999999999,        !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Janela_Secretaria,       !- Name
    Window,                  !- Surface Type
    VidroSimples,            !- Construction Name
    Surface 228,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0254,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.13794123579641,        !- Vertex 1 Z-coordinate {m}
    0.0254,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.2,                     !- Vertex 2 Z-coordinate {m}
    5.9746,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.2,                     !- Vertex 3 Z-coordinate {m}
    5.9746,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.13794123579641;        !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    Shading Surface 1,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    79.2969373638671,        !- Vertex 1 X-coordinate {m}
    6.07712752621247,        !- Vertex 1 Y-coordinate {m}
    3.09999999999999,        !- Vertex 1 Z-coordinate {m}
    79.2969373638671,        !- Vertex 2 X-coordinate {m}
    77.0158696645761,        !- Vertex 2 Y-coordinate {m}
    3.09999999999999,        !- Vertex 2 Z-coordinate {m}
    68.4969373638671,        !- Vertex 3 X-coordinate {m}
    77.0158696645761,        !- Vertex 3 Y-coordinate {m}
    3.09999999999999,        !- Vertex 3 Z-coordinate {m}
    68.4969373638671,        !- Vertex 4 X-coordinate {m}
    24.6771275262125,        !- Vertex 4 Y-coordinate {m}
    3.09999999999999,        !- Vertex 4 Z-coordinate {m}
    21.1969373638671,        !- Vertex 5 X-coordinate {m}
    24.6771275262125,        !- Vertex 5 Y-coordinate {m}
    3.09999999999999,        !- Vertex 5 Z-coordinate {m}
    21.1969373638671,        !- Vertex 6 X-coordinate {m}
    6.07712752621247,        !- Vertex 6 Y-coordinate {m}
    3.09999999999999;        !- Vertex 6 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:OTHERSIDECONDITIONSMODEL ===========

SurfaceProperty:OtherSideConditionsModel,
    GroundCoupledOSCM,       !- Name
    GroundCoupledSurface;    !- Type of Modeling


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Ocupacao_Sala01,         !- Name
    Sala01,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala02,         !- Name
    Sala02,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala03,         !- Name
    Sala03,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala04,         !- Name
    Sala04,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala05,         !- Name
    Sala05,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala06,         !- Name
    Sala06,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala07,         !- Name
    Sala07,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala08,         !- Name
    Sala08,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala09,         !- Name
    Sala09,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala10,         !- Name
    Sala10,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala11,         !- Name
    Sala11,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Sala12,         !- Name
    Sala12,                  !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    =$STU,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_LabInformatica, !- Name
    LabInformatica,          !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Biblioteca,     !- Name
    Biblioteca,              !- Zone or ZoneList Name
    Sch_OcupSala,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivSala;            !- Activity Level Schedule Name

People,
    Ocupacao_Diretoria,      !- Name
    Diretoria,               !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivAdm;             !- Activity Level Schedule Name

People,
    Ocupacao_Secretaria,     !- Name
    Secretaria,              !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivAdm;             !- Activity Level Schedule Name

People,
    Ocupacao_Administrativo01,  !- Name
    Administrativo01,        !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivAdm;             !- Activity Level Schedule Name

People,
    Ocupacao_Administrativo02,  !- Name
    Administrativo02,        !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Sch_AtivAdm;             !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    IlumSala,                !- Name
    Salas,                   !- Zone or ZoneList Name
    Sch_IlumSala,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    =$LPD,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.23,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    IlumAdm,                 !- Name
    Adm,                     !- Zone or ZoneList Name
    Sch_IlumAdm,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    =$LPD,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.23,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    IlumTrans,               !- Name
    Trans,                   !- Zone or ZoneList Name
    Sch_IlumTrans,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    =$LPD,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.23,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    IlumCozinha,             !- Name
    Cozinha,                 !- Zone or ZoneList Name
    Sch_IlumAdm,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    =$LPD,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    EquipamentosSala,        !- Name
    Salas,                   !- Zone or ZoneList Name
    Sch_OcupSala,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    50,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    EquipamentosAdm,         !- Name
    Adm,                     !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    182,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    EquipamentosCozinha,     !- Name
    Cozinha,                 !- Zone or ZoneList Name
    Sch_OcupAdm,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    =$EPD,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    EquipamentosLab,         !- Name
    Lab,                     !- Zone or ZoneList Name
    Sch_OcupSala,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    50,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

AirflowNetwork:SimulationControl,
    ModEscola,               !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    SurfaceAverageCalculation,  !- Wind Pressure Coefficient Type
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    500,                     !- Maximum Number of Iterations {dimensionless}
    LinearInitializationMethod,  !- Initialization Type
    0.0001,                  !- Relative Airflow Convergence Tolerance {dimensionless}
    0.000001,                !- Absolute Airflow Convergence Tolerance {kg/s}
    -.5,                     !- Convergence Acceleration Limit {dimensionless}
    0,                       !- Azimuth Angle of Long Axis of Building {deg}
    0.85,                    !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No;                      !- Height Dependence of External Node Temperature


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

AirflowNetwork:MultiZone:Zone,
    Administrativo01,        !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo01;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Administrativo02,        !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo02;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Banheiro01,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro01;           !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Banheiro02,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro02;           !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Biblioteca,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Biblioteca;           !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Cozinha,                 !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Cozinha;              !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Deposito,                !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Deposito;             !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Diretoria,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Diretoria;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    LabInformatica,          !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_LabInformatica;       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Refeitorio,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Refeitorio;           !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala01,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala01;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala02,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala02;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala03,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala03;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala04,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala04;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala05,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala05;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala06,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala06;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala07,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala07;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala08,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala08;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala09,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala09;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala10,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala10;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala11,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala11;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Sala12,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala12;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Secretaria,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Secretaria;           !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Corredor,                !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Corredor;             !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Recepcao,                !- Zone Name
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Recepcao;             !- Venting Availability Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========

AirflowNetwork:MultiZone:Surface,
    Janela_Administrativo01, !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo01,     !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Administrativo01,  !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo01,     !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Administrativo02, !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo02,     !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Administrativo02,  !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Administrativo02,     !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Banheiro01,       !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro01,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Banheiro01,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro01,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Banheiro02,       !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro02,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Banheiro02,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Banheiro02,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Biblioteca,       !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Biblioteca,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Biblioteca,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Biblioteca,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta01_Corredor,        !- Surface Name
    Porta_Open,              !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ABERTURA,                !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta02_Corredor,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Corredor,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta03_Corredor,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Corredor,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta04_Corredor,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Corredor,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta05_Corredor,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Corredor,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta06_Corredor,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Corredor,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta07_Corredor,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Corredor,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta08_Corredor,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Corredor,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta09_Corredor,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Corredor,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta10_Corredor,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Corredor,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta11_Corredor,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Corredor,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Cozinha,           !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Cozinha,              !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Cozinha,          !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.9,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Cozinha,              !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Deposito,          !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Deposito,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Deposito,         !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.9,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Deposito,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Diretoria,         !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Diretoria,            !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Diretoria,        !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Diretoria,            !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_LabInformatica,    !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_LabInformatica,       !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_LabInformatica,   !- Surface Name
    Janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_LabInformatica,       !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta01_Recepcao,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Recepcao,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta02_Recepcao,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Recepcao,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta03_Recepcao,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Recepcao,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta04_Recepcao,        !- Surface Name
    Porta_Open,              !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ABERTURA,                !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta05_Recepcao,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Recepcao,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta06_Recepcao,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Recepcao,             !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta01_Refeitorio,      !- Surface Name
    Porta_Open,              !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ABERTURA,                !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta02_Refeitorio,      !- Surface Name
    Porta_Open,              !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ABERTURA,                !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta03_Refeitorio,      !- Surface Name
    Porta_Open,              !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ABERTURA,                !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta04_Refeitorio,      !- Surface Name
    Porta_Open,              !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ABERTURA,                !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala01,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala01,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala01,           !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala01,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala02,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala02,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala02,           !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala02,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala03,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala03,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala03,           !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala03,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala04,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala04,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala04,           !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala04,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala05,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala05,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala05,           !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala05,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala06,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala06,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala06,           !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala06,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala07,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala07,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala07,           !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala07,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala08,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala08,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala08,           !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala08,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala09,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala09,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala09,           !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala09,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala10,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala10,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala10,           !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala10,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala11,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala11,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala11,           !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala11,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Sala12,            !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala12,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Sala12,           !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala12,               !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Porta_Secretaria,        !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Secretaria,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Janela_Secretaria,       !- Surface Name
    Porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Secretaria,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING ===========

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Porta,                   !- Name
    0.0024,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.59,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.9,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Janela,                  !- Name
    0.00028,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.63,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.5,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Porta_Open,              !- Name
    0.0024,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    1,                       !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.9,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========

HVACTemplate:Thermostat,
    Termostato,              !- Name
    ,                        !- Heating Setpoint Schedule Name
    18,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    26;                      !- Constant Cooling Setpoint {C}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM ===========

HVACTemplate:Zone:IdealLoadsAirSystem,
    Administrativo01,        !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Administrativo01,   !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Administrativo02,        !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Administrativo02,   !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Biblioteca,              !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Biblioteca,         !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Diretoria,               !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Diretoria,          !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    LabInformatica,          !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_LabInformatica,     !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala01,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala01,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala02,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala02,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala03,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala03,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala04,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala04,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala05,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala05,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala06,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala06,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala07,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala07,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala08,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala08,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala09,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala09,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala10,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala10,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala11,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala11,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Sala12,                  !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Sala12,             !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Secretaria,              !- Zone Name
    Termostato,              !- Template Thermostat Name
    HVAC_Secretaria,         !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    Temp_Sala01,             !- Name
    Sala01,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala02,             !- Name
    Sala02,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala03,             !- Name
    Sala03,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala04,             !- Name
    Sala04,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala05,             !- Name
    Sala05,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala06,             !- Name
    Sala06,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala07,             !- Name
    Sala07,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala08,             !- Name
    Sala08,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala09,             !- Name
    Sala09,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala10,             !- Name
    Sala10,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala11,             !- Name
    Sala11,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_LabInformatica,     !- Name
    LabInformatica,          !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Biblioteca,         !- Name
    Biblioteca,              !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Administrativo01,   !- Name
    Administrativo01,        !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Administrativo02,   !- Name
    Administrativo02,        !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Diretoria,          !- Name
    Diretoria,               !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Secretaria,         !- Name
    Secretaria,              !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala01,         !- Name
    Ocupacao_Sala01,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala02,         !- Name
    Ocupacao_Sala02,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala03,         !- Name
    Ocupacao_Sala03,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala04,         !- Name
    Ocupacao_Sala04,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala05,         !- Name
    Ocupacao_Sala05,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala06,         !- Name
    Ocupacao_Sala06,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala07,         !- Name
    Ocupacao_Sala07,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala08,         !- Name
    Ocupacao_Sala08,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala09,         !- Name
    Ocupacao_Sala09,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala10,         !- Name
    Ocupacao_Sala10,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala11,         !- Name
    Ocupacao_Sala11,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Sala12,         !- Name
    Ocupacao_Sala12,         !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Administrativo01,  !- Name
    Ocupacao_Administrativo01,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Administrativo02,  !- Name
    Ocupacao_Administrativo02,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_LabInformatica, !- Name
    Ocupacao_LabInformatica, !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Biblioteca,     !- Name
    Ocupacao_Biblioteca,     !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Diretoria,      !- Name
    Ocupacao_Diretoria,      !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ocupacao_Secretaria,     !- Name
    Ocupacao_Secretaria,     !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Ext,                !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala01,              !- Name
    Sala01,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala02,              !- Name
    Sala02,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala03,              !- Name
    Sala03,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala04,              !- Name
    Sala04,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala05,              !- Name
    Sala05,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala06,              !- Name
    Sala06,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala07,              !- Name
    Sala07,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala08,              !- Name
    Sala08,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala09,              !- Name
    Sala09,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala10,              !- Name
    Sala11,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala11,              !- Name
    Sala11,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Sala12,              !- Name
    Sala12,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_LabInformatica,      !- Name
    LabInformatica,          !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Biblioteca,          !- Name
    Biblioteca,              !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Administrativo01,    !- Name
    Administrativo01,        !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Administrativo02,    !- Name
    Administrativo02,        !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Diretoria,           !- Name
    Diretoria,               !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tar_Secretaria,          !- Name
    Secretaria,              !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS01,          !- Name
    HVAC_Sala01,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS02,          !- Name
    HVAC_Sala02,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS03,          !- Name
    HVAC_Sala03,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS04,          !- Name
    HVAC_Sala04,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS05,          !- Name
    HVAC_Sala05,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS06,          !- Name
    HVAC_Sala06,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS07,          !- Name
    HVAC_Sala07,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS08,          !- Name
    HVAC_Sala08,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS09,          !- Name
    HVAC_Sala09,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS10,          !- Name
    HVAC_Sala10,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS11,          !- Name
    HVAC_Sala11,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACS12,          !- Name
    HVAC_Sala12,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACAdministrativo01,  !- Name
    HVAC_Administrativo01,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACAdministrativo02,  !- Name
    HVAC_Administrativo02,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACLabInformatica,  !- Name
    HVAC_LabInformatica,     !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACBiblioteca,   !- Name
    HVAC_Biblioteca,         !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACDiretoria,    !- Name
    HVAC_Diretoria,          !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_HVACSecretaria,   !- Name
    HVAC_Secretaria,         !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Temp_Sala12,             !- Name
    Sala12,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala01,    !- Name
    HVAC_Sala01,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala02,    !- Name
    HVAC_Sala02,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala03,    !- Name
    HVAC_Sala03,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala04,    !- Name
    HVAC_Sala04,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala05,    !- Name
    HVAC_Sala05,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala06,    !- Name
    HVAC_Sala06,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala07,    !- Name
    HVAC_Sala07,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala08,    !- Name
    HVAC_Sala08,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala09,    !- Name
    HVAC_Sala09,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala10,    !- Name
    HVAC_Sala10,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala11,    !- Name
    HVAC_Sala11,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala12,    !- Name
    HVAC_Sala12,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Administrativo01,  !- Name
    HVAC_Administrativo01,   !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Administrativo02,  !- Name
    HVAC_Administrativo02,   !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Diretoria, !- Name
    HVAC_Diretoria,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Secretaria,!- Name
    HVAC_Secretaria,         !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_LabInformatica,  !- Name
    HVAC_LabInformatica,     !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_HVAC_Biblioteca,!- Name
    HVAC_Biblioteca,         !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala01,      !- Name
    VN_Sala01,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala02,      !- Name
    VN_Sala02,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala03,      !- Name
    VN_Sala03,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala04,      !- Name
    VN_Sala04,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala05,      !- Name
    VN_Sala05,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala06,      !- Name
    VN_Sala06,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala07,      !- Name
    VN_Sala07,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala08,      !- Name
    VN_Sala08,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala09,      !- Name
    VN_Sala09,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala10,      !- Name
    VN_Sala10,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala11,      !- Name
    VN_Sala11,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Sala12,      !- Name
    VN_Sala12,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Administrativo01,  !- Name
    VN_Administrativo01,     !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Administrativo02,  !- Name
    VN_Administrativo02,     !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Diretoria,   !- Name
    VN_Diretoria,            !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Secretaria,  !- Name
    VN_Secretaria,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_LabInformatica,  !- Name
    VN_LabInformatica,       !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Controle_VN_Biblioteca,  !- Name
    VN_Biblioteca,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    Meu Controle HVAC,       !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    CompSala01Ativo,         !- Program Name 1
    CompSala02Ativo,         !- Program Name 2
    CompSala03Ativo,         !- Program Name 3
    CompSala04Ativo,         !- Program Name 4
    CompSala05Ativo,         !- Program Name 5
    CompSala06Ativo,         !- Program Name 6
    CompSala07Ativo,         !- Program Name 7
    CompSala08Ativo,         !- Program Name 8
    CompSala09Ativo,         !- Program Name 9
    CompSala10Ativo,         !- Program Name 10
    CompSala11Ativo,         !- Program Name 11
    CompSala12Ativo,         !- Program Name 12
    CompLabInformaticaAtivo, !- Program Name 13
    CompDiretoriaAtivo,      !- Program Name 14
    CompSecretariaAtivo,     !- Program Name 15
    CompAdministrativo01Ativo,  !- Program Name 16
    CompAdministrativo02Ativo,  !- Program Name 17
    CompBibliotecaAtivo;     !- Program Name 18


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    CompSala01Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala01 >= 26) || (Temp_Sala01 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala01 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala01 = 1,  !- A4
    Set Controle_VN_Sala01 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala01 > 0) && (Sensor_HVACS01 > 0)),  !- A6
    Set Controle_HVAC_Sala01 = 1,  !- A7
    Set Controle_VN_Sala01 = 0,  !- A8
    ELSEIF (Ocupacao_Sala01 > 0),  !- A9
    Set Controle_HVAC_Sala01 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala01) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala01 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala01) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala01 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala01 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala01 == 0),  !- A18
    Set Controle_HVAC_Sala01 = 0,  !- A19
    Set Controle_VN_Sala01 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala02Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala02 >= 26) || (Temp_Sala02 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala02 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala02 = 1,  !- A4
    Set Controle_VN_Sala02 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala02 > 0) && (Sensor_HVACS02 > 0)),  !- A6
    Set Controle_HVAC_Sala02 = 1,  !- A7
    Set Controle_VN_Sala02 = 0,  !- A8
    ELSEIF (Ocupacao_Sala02 > 0),  !- A9
    Set Controle_HVAC_Sala02 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala02) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala02 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala02) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala02 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala02 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala02 == 0),  !- A18
    Set Controle_HVAC_Sala02 = 0,  !- A19
    Set Controle_VN_Sala02 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala03Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala03 >= 26) || (Temp_Sala03 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala03 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala03 = 1,  !- A4
    Set Controle_VN_Sala03 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala03 > 0) && (Sensor_HVACS03 > 0)),  !- A6
    Set Controle_HVAC_Sala03 = 1,  !- A7
    Set Controle_VN_Sala03 = 0,  !- A8
    ELSEIF (Ocupacao_Sala03 > 0),  !- A9
    Set Controle_HVAC_Sala03 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala03) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala03 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala03) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala03 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala03 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala03 == 0),  !- A18
    Set Controle_HVAC_Sala03 = 0,  !- A19
    Set Controle_VN_Sala03 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala04Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala04 >= 26) || (Temp_Sala04 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala04 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala04 = 1,  !- A4
    Set Controle_VN_Sala04 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala04 > 0) && (Sensor_HVACS04 > 0)),  !- A6
    Set Controle_HVAC_Sala04 = 1,  !- A7
    Set Controle_VN_Sala04 = 0,  !- A8
    ELSEIF (Ocupacao_Sala04 > 0),  !- A9
    Set Controle_HVAC_Sala04 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala04) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala04 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala04) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala04 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala04 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala04 == 0),  !- A18
    Set Controle_HVAC_Sala04 = 0,  !- A19
    Set Controle_VN_Sala04 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala05Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala05 >= 26) || (Temp_Sala05 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala05 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala05 = 1,  !- A4
    Set Controle_VN_Sala05 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala05 > 0) && (Sensor_HVACS05 > 0)),  !- A6
    Set Controle_HVAC_Sala05 = 1,  !- A7
    Set Controle_VN_Sala05 = 0,  !- A8
    ELSEIF (Ocupacao_Sala05 > 0),  !- A9
    Set Controle_HVAC_Sala05 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala05) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala05 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala05) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala05 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala05 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala05 == 0),  !- A18
    Set Controle_HVAC_Sala05 = 0,  !- A19
    Set Controle_VN_Sala05 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala06Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala06 >= 26) || (Temp_Sala06 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala06 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala06 = 1,  !- A4
    Set Controle_VN_Sala06 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala06 > 0) && (Sensor_HVACS06 > 0)),  !- A6
    Set Controle_HVAC_Sala06 = 1,  !- A7
    Set Controle_VN_Sala06 = 0,  !- A8
    ELSEIF (Ocupacao_Sala06 > 0),  !- A9
    Set Controle_HVAC_Sala06 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala06) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala06 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala06) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala06 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala06 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala06 == 0),  !- A18
    Set Controle_HVAC_Sala06 = 0,  !- A19
    Set Controle_VN_Sala06 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala07Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala07 >= 26) || (Temp_Sala07 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala07 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala07 = 1,  !- A4
    Set Controle_VN_Sala07 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala07 > 0) && (Sensor_HVACS07 > 0)),  !- A6
    Set Controle_HVAC_Sala07 = 1,  !- A7
    Set Controle_VN_Sala07 = 0,  !- A8
    ELSEIF (Ocupacao_Sala07 > 0),  !- A9
    Set Controle_HVAC_Sala07 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala07) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala07 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala07) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala07 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala07 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala07 == 0),  !- A18
    Set Controle_HVAC_Sala07 = 0,  !- A19
    Set Controle_VN_Sala07 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala08Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala08 >= 26) || (Temp_Sala08 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala08 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala08 = 1,  !- A4
    Set Controle_VN_Sala08 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala08 > 0) && (Sensor_HVACS08 > 0)),  !- A6
    Set Controle_HVAC_Sala08 = 1,  !- A7
    Set Controle_VN_Sala08 = 0,  !- A8
    ELSEIF (Ocupacao_Sala08 > 0),  !- A9
    Set Controle_HVAC_Sala08 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala08) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala08 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala08) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala08 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala08 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala08 == 0),  !- A18
    Set Controle_HVAC_Sala08 = 0,  !- A19
    Set Controle_VN_Sala08 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala09Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala09 >= 26) || (Temp_Sala09 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala09 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala09 = 1,  !- A4
    Set Controle_VN_Sala09 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala09 > 0) && (Sensor_HVACS09 > 0)),  !- A6
    Set Controle_HVAC_Sala09 = 1,  !- A7
    Set Controle_VN_Sala09 = 0,  !- A8
    ELSEIF (Ocupacao_Sala09 > 0),  !- A9
    Set Controle_HVAC_Sala09 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala09) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala09 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala09) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala09 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala09 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala09 == 0),  !- A18
    Set Controle_HVAC_Sala09 = 0,  !- A19
    Set Controle_VN_Sala09 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala10Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala10 >= 26) || (Temp_Sala10 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala10 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala10 = 1,  !- A4
    Set Controle_VN_Sala10 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala10 > 0) && (Sensor_HVACS10 > 0)),  !- A6
    Set Controle_HVAC_Sala10 = 1,  !- A7
    Set Controle_VN_Sala10 = 0,  !- A8
    ELSEIF (Ocupacao_Sala10 > 0),  !- A9
    Set Controle_HVAC_Sala10 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala10) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala10 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala10) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala10 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala10 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala10 == 0),  !- A18
    Set Controle_HVAC_Sala10 = 0,  !- A19
    Set Controle_VN_Sala10 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala11Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala11 >= 26) || (Temp_Sala11 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala11 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala11 = 1,  !- A4
    Set Controle_VN_Sala11 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala11 > 0) && (Sensor_HVACS11 > 0)),  !- A6
    Set Controle_HVAC_Sala11 = 1,  !- A7
    Set Controle_VN_Sala11 = 0,  !- A8
    ELSEIF (Ocupacao_Sala11 > 0),  !- A9
    Set Controle_HVAC_Sala11 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala11) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala11 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala11) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala11 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala11 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala11 == 0),  !- A18
    Set Controle_HVAC_Sala11 = 0,  !- A19
    Set Controle_VN_Sala11 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSala12Ativo,         !- Name
    SET Temp_Conf = ((Temp_Sala12 >= 26) || (Temp_Sala12 <= 16)),  !- Program Line 1
    IF (Ocupacao_Sala12 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala12 = 1,  !- A4
    Set Controle_VN_Sala12 = 0,  !- A5
    ELSEIF ((Ocupacao_Sala12 > 0) && (Sensor_HVACS12 > 0)),  !- A6
    Set Controle_HVAC_Sala12 = 1,  !- A7
    Set Controle_VN_Sala12 = 0,  !- A8
    ELSEIF (Ocupacao_Sala12 > 0),  !- A9
    Set Controle_HVAC_Sala12 = 0,  !- A10
    IF ((Temp_Ext<Tar_Sala12) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala12 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Sala12) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Sala12 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Sala12 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Sala12 == 0),  !- A18
    Set Controle_HVAC_Sala12 = 0,  !- A19
    Set Controle_VN_Sala12 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompBibliotecaAtivo,     !- Name
    SET Temp_Conf = ((Temp_Biblioteca >= 26) || (Temp_Biblioteca <= 16)),  !- Program Line 1
    IF (Ocupacao_Biblioteca > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Biblioteca = 1,  !- A4
    Set Controle_VN_Biblioteca = 0,  !- A5
    ELSEIF ((Ocupacao_Biblioteca > 0) && (Sensor_HVACBiblioteca > 0)),  !- A6
    Set Controle_HVAC_Biblioteca = 1,  !- A7
    Set Controle_VN_Biblioteca = 0,  !- A8
    ELSEIF (Ocupacao_Biblioteca > 0),  !- A9
    Set Controle_HVAC_Biblioteca = 0,  !- A10
    IF ((Temp_Ext<Tar_Biblioteca) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Biblioteca = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Biblioteca) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Biblioteca = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Biblioteca = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Biblioteca == 0),  !- A18
    Set Controle_HVAC_Biblioteca = 0,  !- A19
    Set Controle_VN_Biblioteca = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompLabInformaticaAtivo, !- Name
    SET Temp_Conf = ((Temp_LabInformatica >= 26) || (Temp_LabInformatica <= 16)),  !- Program Line 1
    IF (Ocupacao_LabInformatica > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_LabInformatica = 1,  !- A4
    Set Controle_VN_LabInformatica = 0,  !- A5
    ELSEIF ((Ocupacao_LabInformatica > 0) && (Sensor_HVACLabInformatica > 0)),  !- A6
    Set Controle_HVAC_LabInformatica = 1,  !- A7
    Set Controle_VN_LabInformatica = 0,  !- A8
    ELSEIF (Ocupacao_LabInformatica > 0),  !- A9
    Set Controle_HVAC_LabInformatica = 0,  !- A10
    IF ((Temp_Ext<Tar_LabInformatica) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_LabInformatica = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_LabInformatica) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_LabInformatica = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_LabInformatica = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_LabInformatica == 0),  !- A18
    Set Controle_HVAC_LabInformatica = 0,  !- A19
    Set Controle_VN_LabInformatica = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompAdministrativo01Ativo,  !- Name
    SET Temp_Conf = ((Temp_Administrativo01 >= 26) || (Temp_Administrativo01 <= 16)),  !- Program Line 1
    IF (Ocupacao_Administrativo01 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Administrativo01 = 1,  !- A4
    Set Controle_VN_Administrativo01 = 0,  !- A5
    ELSEIF ((Ocupacao_Administrativo01 > 0) && (Sensor_HVACAdministrativo01 > 0)),  !- A6
    Set Controle_HVAC_Administrativo01 = 1,  !- A7
    Set Controle_VN_Administrativo01 = 0,  !- A8
    ELSEIF (Ocupacao_Administrativo01 > 0),  !- A9
    Set Controle_HVAC_Administrativo01 = 0,  !- A10
    IF ((Temp_Ext<Tar_Administrativo01) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Administrativo01 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Administrativo01) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Administrativo01 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Administrativo01 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Administrativo01 == 0),  !- A18
    Set Controle_HVAC_Administrativo01 = 0,  !- A19
    Set Controle_VN_Administrativo01 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompAdministrativo02Ativo,  !- Name
    SET Temp_Conf = ((Temp_Administrativo02 >= 26) || (Temp_Administrativo02 <= 16)),  !- Program Line 1
    IF (Ocupacao_Administrativo02 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Administrativo02 = 1,  !- A4
    Set Controle_VN_Administrativo = 0,  !- A5
    ELSEIF ((Ocupacao_Administrativo02 > 0) && (Sensor_HVACAdministrativo01 > 0)),  !- A6
    Set Controle_HVAC_Administrativo02 = 1,  !- A7
    Set Controle_VN_Administrativo02 = 0,  !- A8
    ELSEIF (Ocupacao_Administrativo02 > 0),  !- A9
    Set Controle_HVAC_Administrativo02 = 0,  !- A10
    IF ((Temp_Ext<Tar_Administrativo02) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Sala1 = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Administrativo02) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Administrativo02 = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Administrativo02 = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Administrativo02 == 0),  !- A18
    Set Controle_HVAC_Administrativo02 = 0,  !- A19
    Set Controle_VN_Administrativo02 = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompDiretoriaAtivo,      !- Name
    SET Temp_Conf = ((Temp_Diretoria >= 26) || (Temp_Diretoria <= 16)),  !- Program Line 1
    IF (Ocupacao_Diretoria > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Diretoria = 1,  !- A4
    Set Controle_VN_Diretoria = 0,  !- A5
    ELSEIF ((Ocupacao_Diretoria > 0) && (Sensor_HVACDiretoria > 0)),  !- A6
    Set Controle_HVAC_Diretoria = 1,  !- A7
    Set Controle_VN_Diretoria = 0,  !- A8
    ELSEIF (Ocupacao_Diretoria > 0),  !- A9
    Set Controle_HVAC_Diretoria = 0,  !- A10
    IF ((Temp_Ext<Tar_Diretoria) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Diretoria = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Diretoria) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Diretoria = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Diretoria = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Diretoria == 0),  !- A18
    Set Controle_HVAC_Diretoria = 0,  !- A19
    Set Controle_VN_Diretoria = 0,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    CompSecretariaAtivo,     !- Name
    SET Temp_Conf = ((Temp_Secretaria >= 26) || (Temp_Secretaria <= 16)),  !- Program Line 1
    IF (Ocupacao_Secretaria > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Secretaria = 1,  !- A4
    Set Controle_VN_Secretaria = 0,  !- A5
    ELSEIF ((Ocupacao_Secretaria > 0) && (Sensor_HVACSecretaria > 0)),  !- A6
    Set Controle_HVAC_Secretaria = 1,  !- A7
    Set Controle_VN_Secretaria = 0,  !- A8
    ELSEIF (Ocupacao_Secretaria > 0),  !- A9
    Set Controle_HVAC_Secretaria = 0,  !- A10
    IF ((Temp_Ext<Tar_Secretaria) && (Temp_Ext>19)),  !- A11
    Set Controle_VN_Secretaria = 1,  !- A12
    ELSEIF ((Temp_Ext>Tar_Secretaria) && (Temp_Ext>19)),  !- A13
    Set Controle_VN_Secretaria = 0,  !- A14
    ELSEIF (Temp_Ext<19),    !- A15
    Set Controle_VN_Secretaria = 0,  !- A16
    ENDIF,                   !- A17
    ELSEIF (Ocupacao_Secretaria == 0),  !- A18
    Set Controle_HVAC_Secretaria = 0,  !- A19
    Set Controle_VN_Secretaria = 0,  !- A20
    ENDIF;                   !- A21


!-   ===========  ALL OBJECTS IN CLASS: PARAMETRIC:SETVALUEFORRUN ===========

Parametric:SetValueForRun,
    $EPD,                    !- Name
    5.77,                    !- Value for Run 1
    5.77,                    !- Value for Run 2
    5.77,                    !- Value for Run 3
    5.77,                    !- Value for Run 4
    3.05,                    !- Value for Run 5
    3.05,                    !- Value for Run 6
    3.05,                    !- Value for Run 7
    3.05;                    !- Value for Run 8

Parametric:SetValueForRun,
    $LPD,                    !- Name
    11.09,                   !- Value for Run 1
    11.09,                   !- Value for Run 2
    3.37,                    !- Value for Run 3
    3.37,                    !- Value for Run 4
    11.09,                   !- Value for Run 5
    11.09,                   !- Value for Run 6
    3.37,                    !- Value for Run 7
    3.37;                    !- Value for Run 8

Parametric:SetValueForRun,
    $STU,                    !- Name
    0.44,                    !- Value for Run 1
    2.29,                    !- Value for Run 2
    0.44,                    !- Value for Run 3
    2.29,                    !- Value for Run 4
    0.44,                    !- Value for Run 5
    2.29,                    !- Value for Run 6
    0.44,                    !- Value for Run 7
    2.29;                    !- Value for Run 8


!-   ===========  ALL OBJECTS IN CLASS: PARAMETRIC:FILENAMESUFFIX ===========

Parametric:FileNameSuffix,
    Test,                    !- Name
    D1E1B1,                  !- Suffix for File Name in Run 1
    D1E1B2,                  !- Suffix for File Name in Run 2
    D1E2B1,                  !- Suffix for File Name in Run 3
    D1E2B2,                  !- Suffix for File Name in Run 4
    D2E1B1,                  !- Suffix for File Name in Run 5
    D2E1B2,                  !- Suffix for File Name in Run 6
    D2E2B1,                  !- Suffix for File Name in Run 7
    D2E2B2;                  !- Suffix for File Name in Run 8


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========

Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    Verbose;                 !- EMS Runtime Language Debug Output Level


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    RESULTADO,               !- Name
    2,                       !- Digits After Decimal
    Zone Ideal Loads Supply Air Total Heating Energy,  !- Variable or Meter 1 Name
    ,                        !- Aggregation Type for Variable or Meter 1
    Zone Ideal Loads Supply Air Total Cooling Energy;  !- Variable or Meter 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    Comma,                   !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    AFN Surface Venting Window or Door Opening Factor,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala01,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala01,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala01,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala01,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala01,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala02,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala02,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala02,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala02,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala02,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala03,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala03,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala03,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala03,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala03,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala04,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala04,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala04,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala04,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala04,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala05,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala05,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala05,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala05,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala05,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala06,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala06,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala06,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala06,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala06,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala07,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala07,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala07,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala07,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala07,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala08,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala08,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala08,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala08,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala08,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala09,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala09,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala09,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala09,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala09,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala10,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala10,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala10,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala10,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala10,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala11,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala11,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala11,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala11,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala11,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala12,                  !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Sala12,               !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Sala12,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Sala12,                  !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Sala12,         !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    LabInformatica,          !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_LabInformatica,       !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_LabInformatica,     !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    LabInformatica,          !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_LabInformatica, !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Biblioteca,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Biblioteca,           !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Biblioteca,         !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Biblioteca,              !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Biblioteca,     !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Diretoria,               !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Diretoria,            !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Diretoria,          !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Diretoria,               !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Diretoria,      !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Secretaria,              !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Secretaria,           !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Secretaria,         !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Secretaria,              !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Secretaria,     !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Administrativo01,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Administrativo01,     !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Administrativo01,   !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Administrativo01,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Administrativo01,  !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Administrativo02,        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VN_Administrativo02,     !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HVAC_Administrativo02,   !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Administrativo02,        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Ocupacao_Administrativo02,  !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    AFN Surface Venting Window or Door Opening Factor,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    AFN Zone Infiltration Air Change Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

